{
 "sumber": "Master_Infusion_Pump_terisi.xlsx (26 Okt 2026), dihitung ulang penuh dengan LibreOffice",
 "dibuat": "2026-10-26",
 "catatan": "Fisik & fungsi memakai aturan baru (semua kotak); harapan Excel hanya untuk listrik, aliran, penyumbatan.",
 "kasus": [
  {
   "nama": "laik-lengkap",
   "titikAliran": [
    10,
    25,
    50,
    100,
    150
   ],
   "data": {
    "identitas": {
     "resolusi": 0.1,
     "jenisSkala": "Digital"
    },
    "fisik": {
     "badan": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     },
     "kontrol": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     },
     "kabel": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     }
    },
    "listrik": {
     "tegangan": 221.5,
     "resistansi_pembumian": 0.12,
     "resistansi_isolasi": 250.0,
     "arus_bocor": 45.0
    },
    "aliran": {
     "10": [
      10.04,
      9.97,
      10.06,
      10.01,
      9.95
     ],
     "25": [
      25.1,
      24.925,
      25.15,
      25.025,
      24.875
     ],
     "50": [
      50.2,
      49.85,
      50.3,
      50.05,
      49.75
     ],
     "100": [
      100.4,
      99.7,
      100.6,
      100.1,
      99.5
     ],
     "150": [
      150.6,
      149.55,
      150.9,
      150.15,
      149.25
     ]
    },
    "sumbat": {
     "setting": 100,
     "bacaan": [
      9.5,
      9.9,
      10.2,
      9.8,
      10.1
     ]
    }
   },
   "kalibrator": {
    "aliran": [
     {
      "titik": 5.21,
      "koreksi": 0,
      "u95": 0.06
     },
     {
      "titik": 10.31,
      "koreksi": -0.0700000000000003,
      "u95": 0.11
     },
     {
      "titik": 49.82,
      "koreksi": 0.119999999999997,
      "u95": 0.5
     },
     {
      "titik": 98.87,
      "koreksi": -1.88,
      "u95": 1
     },
     {
      "titik": 294.83,
      "koreksi": 1.92000000000002,
      "u95": 3.2
     }
    ],
    "tekanan": [
     {
      "titik": 0,
      "koreksi": 0,
      "u95": 0.008
     },
     {
      "titik": 5.02,
      "koreksi": -0.0199999999999996,
      "u95": 0.01
     },
     {
      "titik": 10.04,
      "koreksi": -0.0399999999999992,
      "u95": 0.01
     },
     {
      "titik": 15.06,
      "koreksi": -0.0600000000000005,
      "u95": 0.012
     },
     {
      "titik": 20.05,
      "koreksi": -0.0500000000000007,
      "u95": 0.012
     },
     {
      "titik": 25.05,
      "koreksi": -0.0500000000000007,
      "u95": 0.012
     }
    ],
    "listrik": {
     "tegangan": [
      {
       "titik": 99.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 109.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 119.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 200,
       "koreksi": 0,
       "u95": 0.19
      },
      {
       "titik": 220,
       "koreksi": 0,
       "u95": 0.19
      },
      {
       "titik": 240,
       "koreksi": 0,
       "u95": 0.19
      }
     ],
     "resistansi": [
      {
       "titik": 0.109,
       "koreksi": -0.009,
       "u95": 0.0025
      },
      {
       "titik": 0.209,
       "koreksi": -0.009,
       "u95": 0.0026
      },
      {
       "titik": 0.509,
       "koreksi": -0.009,
       "u95": 0.0025
      },
      {
       "titik": 1.011,
       "koreksi": -0.011,
       "u95": 0.0025
      }
     ],
     "isolasi": [
      {
       "titik": 1,
       "koreksi": 0,
       "u95": 0.058
      },
      {
       "titik": 10,
       "koreksi": 0,
       "u95": 0.058
      }
     ],
     "arus_bocor": [
      {
       "titik": 9.4,
       "koreksi": 0.6,
       "u95": 0.62
      },
      {
       "titik": 49.4,
       "koreksi": 0.6,
       "u95": 0.62
      },
      {
       "titik": 99.7,
       "koreksi": 0.3,
       "u95": 0.62
      },
      {
       "titik": 499,
       "koreksi": 1,
       "u95": 0.79
      }
     ]
    }
   },
   "harapan": {
    "listrik": {
     "tegangan": {
      "terukur": 221.5,
      "u95": 0.19,
      "hasil": "Laik"
     },
     "resistansi_pembumian": {
      "terukur": 0.111,
      "u95": 0.0026,
      "hasil": "Laik"
     },
     "resistansi_isolasi": {
      "terukur": 250,
      "u95": 0.058,
      "hasil": "Laik"
     },
     "arus_bocor": {
      "terukur": 45.6,
      "u95": 0.62,
      "hasil": "Laik"
     }
    },
    "aliran": [
     {
      "setting": 10,
      "rataRata": 9.94017254901961,
      "koreksi": -0.0598274509803929,
      "uTipeA": 0.0203564765148958,
      "uSertifikat": 0.055,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.00635085296108588,
      "uc": 0.0656738365162883,
      "vEff": 88.8534229852717,
      "k": 1.9870338996596,
      "u95": 0.130496139478567,
      "hasil": "Laik"
     },
     {
      "setting": 25,
      "rataRata": 25.0157150088585,
      "koreksi": 0.0157150088585141,
      "uTipeA": 0.0518475555169478,
      "uSertifikat": 0.25,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.0288675134594813,
      "uc": 0.258563020712069,
      "vEff": 66.7712683427255,
      "k": 1.99614850168539,
      "u95": 0.516130186385644,
      "hasil": "Laik"
     },
     {
      "setting": 50,
      "rataRata": 50.1407991380652,
      "koreksi": 0.140799138065148,
      "uTipeA": 0.0994249119969308,
      "uSertifikat": 0.5,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.0577350269189626,
      "uc": 0.513859883423744,
      "vEff": 65.3862087317501,
      "k": 1.9969291297072,
      "u95": 1.02614176979682,
      "hasil": "Laik"
     },
     {
      "setting": 100,
      "rataRata": 98.2030761379874,
      "koreksi": -1.79692386201265,
      "uTipeA": 0.210400078787728,
      "uSertifikat": 1.6,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.6245722082507,
      "vEff": 63.4733639733254,
      "k": 1.99806428919851,
      "u95": 3.24599971453009,
      "hasil": "Laik"
     },
     {
      "setting": 150,
      "rataRata": 149.203243519086,
      "koreksi": -0.796756480914468,
      "uTipeA": 0.315600118181591,
      "uSertifikat": 1.6,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.64151457540373,
      "vEff": 64.9842966954861,
      "k": 1.99716199317003,
      "u95": 3.27837052123098,
      "hasil": "Laik"
     }
    ],
    "sumbat": {
     "rataRata": 9.8605577689243,
     "uTipeA": 0.121986540975258,
     "uSertifikat": 0.005,
     "uc": 0.122124456378626,
     "vEff": 4.01811910470954,
     "k": 2.77184063160044,
     "u95": 0.33850953030239,
     "hasil": "Laik"
    },
    "nilaiListrik": 40,
    "nilaiKinerja": 50
   }
  },
  {
   "nama": "koreksi-8persen-semua",
   "titikAliran": [
    10,
    25,
    50,
    100,
    150
   ],
   "data": {
    "identitas": {
     "resolusi": 0.1,
     "jenisSkala": "Digital"
    },
    "fisik": {
     "badan": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     },
     "kontrol": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     },
     "kabel": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     }
    },
    "listrik": {
     "tegangan": 221.5,
     "resistansi_pembumian": 0.12,
     "resistansi_isolasi": 250.0,
     "arus_bocor": 45.0
    },
    "aliran": {
     "10": [
      10.81,
      10.78,
      10.83,
      10.79,
      10.8
     ],
     "25": [
      27.025,
      26.95,
      27.075,
      26.975,
      27.0
     ],
     "50": [
      54.05,
      53.9,
      54.15,
      53.95,
      54.0
     ],
     "100": [
      108.1,
      107.8,
      108.3,
      107.9,
      108.0
     ],
     "150": [
      162.15,
      161.7,
      162.45,
      161.85,
      162.0
     ]
    },
    "sumbat": {
     "setting": 100,
     "bacaan": [
      9.5,
      9.9,
      10.2,
      9.8,
      10.1
     ]
    }
   },
   "kalibrator": {
    "aliran": [
     {
      "titik": 5.21,
      "koreksi": 0,
      "u95": 0.06
     },
     {
      "titik": 10.31,
      "koreksi": -0.0700000000000003,
      "u95": 0.11
     },
     {
      "titik": 49.82,
      "koreksi": 0.119999999999997,
      "u95": 0.5
     },
     {
      "titik": 98.87,
      "koreksi": -1.88,
      "u95": 1
     },
     {
      "titik": 294.83,
      "koreksi": 1.92000000000002,
      "u95": 3.2
     }
    ],
    "tekanan": [
     {
      "titik": 0,
      "koreksi": 0,
      "u95": 0.008
     },
     {
      "titik": 5.02,
      "koreksi": -0.0199999999999996,
      "u95": 0.01
     },
     {
      "titik": 10.04,
      "koreksi": -0.0399999999999992,
      "u95": 0.01
     },
     {
      "titik": 15.06,
      "koreksi": -0.0600000000000005,
      "u95": 0.012
     },
     {
      "titik": 20.05,
      "koreksi": -0.0500000000000007,
      "u95": 0.012
     },
     {
      "titik": 25.05,
      "koreksi": -0.0500000000000007,
      "u95": 0.012
     }
    ],
    "listrik": {
     "tegangan": [
      {
       "titik": 99.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 109.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 119.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 200,
       "koreksi": 0,
       "u95": 0.19
      },
      {
       "titik": 220,
       "koreksi": 0,
       "u95": 0.19
      },
      {
       "titik": 240,
       "koreksi": 0,
       "u95": 0.19
      }
     ],
     "resistansi": [
      {
       "titik": 0.109,
       "koreksi": -0.009,
       "u95": 0.0025
      },
      {
       "titik": 0.209,
       "koreksi": -0.009,
       "u95": 0.0026
      },
      {
       "titik": 0.509,
       "koreksi": -0.009,
       "u95": 0.0025
      },
      {
       "titik": 1.011,
       "koreksi": -0.011,
       "u95": 0.0025
      }
     ],
     "isolasi": [
      {
       "titik": 1,
       "koreksi": 0,
       "u95": 0.058
      },
      {
       "titik": 10,
       "koreksi": 0,
       "u95": 0.058
      }
     ],
     "arus_bocor": [
      {
       "titik": 9.4,
       "koreksi": 0.6,
       "u95": 0.62
      },
      {
       "titik": 49.4,
       "koreksi": 0.6,
       "u95": 0.62
      },
      {
       "titik": 99.7,
       "koreksi": 0.3,
       "u95": 0.62
      },
      {
       "titik": 499,
       "koreksi": 1,
       "u95": 0.79
      }
     ]
    }
   },
   "harapan": {
    "listrik": {
     "tegangan": {
      "terukur": 221.5,
      "u95": 0.19,
      "hasil": "Laik"
     },
     "resistansi_pembumian": {
      "terukur": 0.111,
      "u95": 0.0026,
      "hasil": "Laik"
     },
     "resistansi_isolasi": {
      "terukur": 250,
      "u95": 0.058,
      "hasil": "Laik"
     },
     "arus_bocor": {
      "terukur": 45.6,
      "u95": 0.62,
      "hasil": "Laik"
     }
    },
    "aliran": [
     {
      "setting": 10,
      "rataRata": 10.7343659832954,
      "koreksi": 0.734365983295367,
      "uTipeA": 0.00864369306761832,
      "uSertifikat": 0.25,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.0288675134594813,
      "uc": 0.253458833139652,
      "vEff": 63.3616350504163,
      "k": 1.99813275218962,
      "u95": 0.506444395828102,
      "hasil": "Tidak Laik"
     },
     {
      "setting": 25,
      "rataRata": 27.015284738041,
      "koreksi": 2.015284738041,
      "uTipeA": 0.0216092326690451,
      "uSertifikat": 0.25,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.0288675134594813,
      "uc": 0.254231441020208,
      "vEff": 64.0854825380044,
      "k": 1.99769352302081,
      "u95": 0.507876503074318,
      "hasil": "Tidak Laik"
     },
     {
      "setting": 50,
      "rataRata": 53.9591539245668,
      "koreksi": 3.95915392456677,
      "uTipeA": 0.0412578393286812,
      "uSertifikat": 0.5,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.0577350269189626,
      "uc": 0.50583483072317,
      "vEff": 62.7922275549522,
      "k": 1.99848551895867,
      "u95": 1.01090358418517,
      "hasil": "Laik"
     },
     {
      "setting": 100,
      "rataRata": 106.317434170239,
      "koreksi": 6.31743417023884,
      "uTipeA": 0.0876913908626463,
      "uSertifikat": 1.6,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.61327506851686,
      "vEff": 61.9945556399032,
      "k": 1.99899081053628,
      "u95": 3.2249220368325,
      "hasil": "Laik"
     },
     {
      "setting": 150,
      "rataRata": 161.374780567463,
      "koreksi": 11.3747805674628,
      "uTipeA": 0.131537086293972,
      "uSertifikat": 1.6,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.61625142590421,
      "vEff": 62.4190141170853,
      "k": 1.99872029555432,
      "u95": 3.23043452767334,
      "hasil": "Laik"
     }
    ],
    "sumbat": {
     "rataRata": 9.8605577689243,
     "uTipeA": 0.121986540975258,
     "uSertifikat": 0.005,
     "uc": 0.122124456378626,
     "vEff": 4.01811910470954,
     "k": 2.77184063160044,
     "u95": 0.33850953030239,
     "hasil": "Laik"
    },
    "nilaiListrik": 40,
    "nilaiKinerja": 0
   }
  },
  {
   "nama": "satu-titik-gagal-masih-70persen",
   "titikAliran": [
    10,
    25,
    50,
    100,
    150
   ],
   "data": {
    "identitas": {
     "resolusi": 0.1,
     "jenisSkala": "Digital"
    },
    "fisik": {
     "badan": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     },
     "kontrol": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     },
     "kabel": {
      "fisik": "Baik",
      "fungsi": "Tidak Berfungsi"
     }
    },
    "listrik": {
     "tegangan": 219.0,
     "resistansi_pembumian": 0.2,
     "resistansi_isolasi": 100.0,
     "arus_bocor": 120.0
    },
    "aliran": {
     "10": [
      11.2,
      11.18,
      11.25,
      11.21,
      11.19
     ],
     "25": [
      25.1,
      24.925,
      25.15,
      25.025,
      24.875
     ],
     "50": [
      50.2,
      49.85,
      50.3,
      50.05,
      49.75
     ],
     "100": [
      100.4,
      99.7,
      100.6,
      100.1,
      99.5
     ],
     "150": [
      150.6,
      149.55,
      150.9,
      150.15,
      149.25
     ]
    },
    "sumbat": {
     "setting": 100,
     "bacaan": [
      12.0,
      12.4,
      11.8,
      12.2,
      12.1
     ]
    }
   },
   "kalibrator": {
    "aliran": [
     {
      "titik": 5.21,
      "koreksi": 0,
      "u95": 0.06
     },
     {
      "titik": 10.31,
      "koreksi": -0.0700000000000003,
      "u95": 0.11
     },
     {
      "titik": 49.82,
      "koreksi": 0.119999999999997,
      "u95": 0.5
     },
     {
      "titik": 98.87,
      "koreksi": -1.88,
      "u95": 1
     },
     {
      "titik": 294.83,
      "koreksi": 1.92000000000002,
      "u95": 3.2
     }
    ],
    "tekanan": [
     {
      "titik": 0,
      "koreksi": 0,
      "u95": 0.008
     },
     {
      "titik": 5.02,
      "koreksi": -0.0199999999999996,
      "u95": 0.01
     },
     {
      "titik": 10.04,
      "koreksi": -0.0399999999999992,
      "u95": 0.01
     },
     {
      "titik": 15.06,
      "koreksi": -0.0600000000000005,
      "u95": 0.012
     },
     {
      "titik": 20.05,
      "koreksi": -0.0500000000000007,
      "u95": 0.012
     },
     {
      "titik": 25.05,
      "koreksi": -0.0500000000000007,
      "u95": 0.012
     }
    ],
    "listrik": {
     "tegangan": [
      {
       "titik": 99.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 109.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 119.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 200,
       "koreksi": 0,
       "u95": 0.19
      },
      {
       "titik": 220,
       "koreksi": 0,
       "u95": 0.19
      },
      {
       "titik": 240,
       "koreksi": 0,
       "u95": 0.19
      }
     ],
     "resistansi": [
      {
       "titik": 0.109,
       "koreksi": -0.009,
       "u95": 0.0025
      },
      {
       "titik": 0.209,
       "koreksi": -0.009,
       "u95": 0.0026
      },
      {
       "titik": 0.509,
       "koreksi": -0.009,
       "u95": 0.0025
      },
      {
       "titik": 1.011,
       "koreksi": -0.011,
       "u95": 0.0025
      }
     ],
     "isolasi": [
      {
       "titik": 1,
       "koreksi": 0,
       "u95": 0.058
      },
      {
       "titik": 10,
       "koreksi": 0,
       "u95": 0.058
      }
     ],
     "arus_bocor": [
      {
       "titik": 9.4,
       "koreksi": 0.6,
       "u95": 0.62
      },
      {
       "titik": 49.4,
       "koreksi": 0.6,
       "u95": 0.62
      },
      {
       "titik": 99.7,
       "koreksi": 0.3,
       "u95": 0.62
      },
      {
       "titik": 499,
       "koreksi": 1,
       "u95": 0.79
      }
     ]
    }
   },
   "harapan": {
    "listrik": {
     "tegangan": {
      "terukur": 219,
      "u95": 0.19,
      "hasil": "Laik"
     },
     "resistansi_pembumian": {
      "terukur": 0.191,
      "u95": 0.0026,
      "hasil": "Laik"
     },
     "resistansi_isolasi": {
      "terukur": 100,
      "u95": 0.058,
      "hasil": "Laik"
     },
     "arus_bocor": {
      "terukur": 120.335587277736,
      "u95": 0.79,
      "hasil": "Laik"
     }
    },
    "aliran": [
     {
      "setting": 10,
      "rataRata": 11.1403087825867,
      "koreksi": 1.14030878258669,
      "uTipeA": 0.012141152243779,
      "uSertifikat": 0.25,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.0288675134594813,
      "uc": 0.25360219684473,
      "vEff": 63.5011779092992,
      "k": 1.99804728409336,
      "u95": 0.506709180645724,
      "hasil": "Tidak Laik"
     },
     {
      "setting": 25,
      "rataRata": 25.0157150088585,
      "koreksi": 0.0157150088585141,
      "uTipeA": 0.0518475555169478,
      "uSertifikat": 0.25,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.0288675134594813,
      "uc": 0.258563020712069,
      "vEff": 66.7712683427255,
      "k": 1.99614850168539,
      "u95": 0.516130186385644,
      "hasil": "Laik"
     },
     {
      "setting": 50,
      "rataRata": 50.1407991380652,
      "koreksi": 0.140799138065148,
      "uTipeA": 0.0994249119969308,
      "uSertifikat": 0.5,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.0577350269189626,
      "uc": 0.513859883423744,
      "vEff": 65.3862087317501,
      "k": 1.9969291297072,
      "u95": 1.02614176979682,
      "hasil": "Laik"
     },
     {
      "setting": 100,
      "rataRata": 98.2030761379874,
      "koreksi": -1.79692386201265,
      "uTipeA": 0.210400078787728,
      "uSertifikat": 1.6,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.6245722082507,
      "vEff": 63.4733639733254,
      "k": 1.99806428919851,
      "u95": 3.24599971453009,
      "hasil": "Laik"
     },
     {
      "setting": 150,
      "rataRata": 149.203243519086,
      "koreksi": -0.796756480914468,
      "uTipeA": 0.315600118181591,
      "uSertifikat": 1.6,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.64151457540373,
      "vEff": 64.9842966954861,
      "k": 1.99716199317003,
      "u95": 3.27837052123098,
      "hasil": "Laik"
     }
    ],
    "sumbat": {
     "rataRata": 12.0517928286853,
     "uTipeA": 0.0996015936254979,
     "uSertifikat": 0.006,
     "uc": 0.099826303077256,
     "vEff": 4.03621589598462,
     "k": 2.76697080439808,
     "u95": 0.276216466125761,
     "hasil": "Laik"
    },
    "nilaiListrik": 40,
    "nilaiKinerja": 50
   }
  },
  {
   "nama": "dua-titik-gagal",
   "titikAliran": [
    10,
    25,
    50,
    100,
    150
   ],
   "data": {
    "identitas": {
     "resolusi": 0.1,
     "jenisSkala": "Digital"
    },
    "fisik": {
     "badan": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     },
     "kontrol": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     },
     "kabel": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     }
    },
    "listrik": {
     "tegangan": 221.5,
     "resistansi_pembumian": 0.12,
     "resistansi_isolasi": 250.0,
     "arus_bocor": 45.0
    },
    "aliran": {
     "10": [
      11.2,
      11.18,
      11.25,
      11.21,
      11.19
     ],
     "25": [
      25.1,
      24.925,
      25.15,
      25.025,
      24.875
     ],
     "50": [
      56.0,
      55.9,
      56.25,
      56.05,
      55.95
     ],
     "100": [
      100.4,
      99.7,
      100.6,
      100.1,
      99.5
     ],
     "150": [
      150.6,
      149.55,
      150.9,
      150.15,
      149.25
     ]
    },
    "sumbat": {
     "setting": 100,
     "bacaan": [
      9.5,
      9.9,
      10.2,
      9.8,
      10.1
     ]
    }
   },
   "kalibrator": {
    "aliran": [
     {
      "titik": 5.21,
      "koreksi": 0,
      "u95": 0.06
     },
     {
      "titik": 10.31,
      "koreksi": -0.0700000000000003,
      "u95": 0.11
     },
     {
      "titik": 49.82,
      "koreksi": 0.119999999999997,
      "u95": 0.5
     },
     {
      "titik": 98.87,
      "koreksi": -1.88,
      "u95": 1
     },
     {
      "titik": 294.83,
      "koreksi": 1.92000000000002,
      "u95": 3.2
     }
    ],
    "tekanan": [
     {
      "titik": 0,
      "koreksi": 0,
      "u95": 0.008
     },
     {
      "titik": 5.02,
      "koreksi": -0.0199999999999996,
      "u95": 0.01
     },
     {
      "titik": 10.04,
      "koreksi": -0.0399999999999992,
      "u95": 0.01
     },
     {
      "titik": 15.06,
      "koreksi": -0.0600000000000005,
      "u95": 0.012
     },
     {
      "titik": 20.05,
      "koreksi": -0.0500000000000007,
      "u95": 0.012
     },
     {
      "titik": 25.05,
      "koreksi": -0.0500000000000007,
      "u95": 0.012
     }
    ],
    "listrik": {
     "tegangan": [
      {
       "titik": 99.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 109.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 119.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 200,
       "koreksi": 0,
       "u95": 0.19
      },
      {
       "titik": 220,
       "koreksi": 0,
       "u95": 0.19
      },
      {
       "titik": 240,
       "koreksi": 0,
       "u95": 0.19
      }
     ],
     "resistansi": [
      {
       "titik": 0.109,
       "koreksi": -0.009,
       "u95": 0.0025
      },
      {
       "titik": 0.209,
       "koreksi": -0.009,
       "u95": 0.0026
      },
      {
       "titik": 0.509,
       "koreksi": -0.009,
       "u95": 0.0025
      },
      {
       "titik": 1.011,
       "koreksi": -0.011,
       "u95": 0.0025
      }
     ],
     "isolasi": [
      {
       "titik": 1,
       "koreksi": 0,
       "u95": 0.058
      },
      {
       "titik": 10,
       "koreksi": 0,
       "u95": 0.058
      }
     ],
     "arus_bocor": [
      {
       "titik": 9.4,
       "koreksi": 0.6,
       "u95": 0.62
      },
      {
       "titik": 49.4,
       "koreksi": 0.6,
       "u95": 0.62
      },
      {
       "titik": 99.7,
       "koreksi": 0.3,
       "u95": 0.62
      },
      {
       "titik": 499,
       "koreksi": 1,
       "u95": 0.79
      }
     ]
    }
   },
   "harapan": {
    "listrik": {
     "tegangan": {
      "terukur": 221.5,
      "u95": 0.19,
      "hasil": "Laik"
     },
     "resistansi_pembumian": {
      "terukur": 0.111,
      "u95": 0.0026,
      "hasil": "Laik"
     },
     "resistansi_isolasi": {
      "terukur": 250,
      "u95": 0.058,
      "hasil": "Laik"
     },
     "arus_bocor": {
      "terukur": 45.6,
      "u95": 0.62,
      "hasil": "Laik"
     }
    },
    "aliran": [
     {
      "setting": 10,
      "rataRata": 11.1403087825867,
      "koreksi": 1.14030878258669,
      "uTipeA": 0.012141152243779,
      "uSertifikat": 0.25,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.0288675134594813,
      "uc": 0.25360219684473,
      "vEff": 63.5011779092992,
      "k": 1.99804728409336,
      "u95": 0.506709180645724,
      "hasil": "Tidak Laik"
     },
     {
      "setting": 25,
      "rataRata": 25.0157150088585,
      "koreksi": 0.0157150088585141,
      "uTipeA": 0.0518475555169478,
      "uSertifikat": 0.25,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.0288675134594813,
      "uc": 0.258563020712069,
      "vEff": 66.7712683427255,
      "k": 1.99614850168539,
      "u95": 0.516130186385644,
      "hasil": "Laik"
     },
     {
      "setting": 50,
      "rataRata": 55.8967889908257,
      "koreksi": 5.89678899082569,
      "uTipeA": 0.0579518158060781,
      "uSertifikat": 0.5,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.0577350269189626,
      "uc": 0.507469289338664,
      "vEff": 63.480173789274,
      "k": 1.99806012435564,
      "u95": 1.01395415136268,
      "hasil": "Tidak Laik"
     },
     {
      "setting": 100,
      "rataRata": 98.2030761379874,
      "koreksi": -1.79692386201265,
      "uTipeA": 0.210400078787728,
      "uSertifikat": 1.6,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.6245722082507,
      "vEff": 63.4733639733254,
      "k": 1.99806428919851,
      "u95": 3.24599971453009,
      "hasil": "Laik"
     },
     {
      "setting": 150,
      "rataRata": 149.203243519086,
      "koreksi": -0.796756480914468,
      "uTipeA": 0.315600118181591,
      "uSertifikat": 1.6,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.64151457540373,
      "vEff": 64.9842966954861,
      "k": 1.99716199317003,
      "u95": 3.27837052123098,
      "hasil": "Laik"
     }
    ],
    "sumbat": {
     "rataRata": 9.8605577689243,
     "uTipeA": 0.121986540975258,
     "uSertifikat": 0.005,
     "uc": 0.122124456378626,
     "vEff": 4.01811910470954,
     "k": 2.77184063160044,
     "u95": 0.33850953030239,
     "hasil": "Laik"
    },
    "nilaiListrik": 40,
    "nilaiKinerja": 0
   }
  },
  {
   "nama": "listrik-dekat-batas",
   "titikAliran": [
    10,
    25,
    50,
    100,
    150
   ],
   "data": {
    "identitas": {
     "resolusi": 0.1,
     "jenisSkala": "Digital"
    },
    "fisik": {
     "badan": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     },
     "kontrol": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     },
     "kabel": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     }
    },
    "listrik": {
     "tegangan": 241.9,
     "resistansi_pembumian": 0.295,
     "resistansi_isolasi": 2.02,
     "arus_bocor": 499.0
    },
    "aliran": {
     "10": [
      10.04,
      9.97,
      10.06,
      10.01,
      9.95
     ],
     "25": [
      25.1,
      24.925,
      25.15,
      25.025,
      24.875
     ],
     "50": [
      50.2,
      49.85,
      50.3,
      50.05,
      49.75
     ],
     "100": [
      100.4,
      99.7,
      100.6,
      100.1,
      99.5
     ],
     "150": [
      150.6,
      149.55,
      150.9,
      150.15,
      149.25
     ]
    },
    "sumbat": {
     "setting": 100,
     "bacaan": [
      9.5,
      9.9,
      10.2,
      9.8,
      10.1
     ]
    }
   },
   "kalibrator": {
    "aliran": [
     {
      "titik": 5.21,
      "koreksi": 0,
      "u95": 0.06
     },
     {
      "titik": 10.31,
      "koreksi": -0.0700000000000003,
      "u95": 0.11
     },
     {
      "titik": 49.82,
      "koreksi": 0.119999999999997,
      "u95": 0.5
     },
     {
      "titik": 98.87,
      "koreksi": -1.88,
      "u95": 1
     },
     {
      "titik": 294.83,
      "koreksi": 1.92000000000002,
      "u95": 3.2
     }
    ],
    "tekanan": [
     {
      "titik": 0,
      "koreksi": 0,
      "u95": 0.008
     },
     {
      "titik": 5.02,
      "koreksi": -0.0199999999999996,
      "u95": 0.01
     },
     {
      "titik": 10.04,
      "koreksi": -0.0399999999999992,
      "u95": 0.01
     },
     {
      "titik": 15.06,
      "koreksi": -0.0600000000000005,
      "u95": 0.012
     },
     {
      "titik": 20.05,
      "koreksi": -0.0500000000000007,
      "u95": 0.012
     },
     {
      "titik": 25.05,
      "koreksi": -0.0500000000000007,
      "u95": 0.012
     }
    ],
    "listrik": {
     "tegangan": [
      {
       "titik": 99.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 109.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 119.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 200,
       "koreksi": 0,
       "u95": 0.19
      },
      {
       "titik": 220,
       "koreksi": 0,
       "u95": 0.19
      },
      {
       "titik": 240,
       "koreksi": 0,
       "u95": 0.19
      }
     ],
     "resistansi": [
      {
       "titik": 0.109,
       "koreksi": -0.009,
       "u95": 0.0025
      },
      {
       "titik": 0.209,
       "koreksi": -0.009,
       "u95": 0.0026
      },
      {
       "titik": 0.509,
       "koreksi": -0.009,
       "u95": 0.0025
      },
      {
       "titik": 1.011,
       "koreksi": -0.011,
       "u95": 0.0025
      }
     ],
     "isolasi": [
      {
       "titik": 1,
       "koreksi": 0,
       "u95": 0.058
      },
      {
       "titik": 10,
       "koreksi": 0,
       "u95": 0.058
      }
     ],
     "arus_bocor": [
      {
       "titik": 9.4,
       "koreksi": 0.6,
       "u95": 0.62
      },
      {
       "titik": 49.4,
       "koreksi": 0.6,
       "u95": 0.62
      },
      {
       "titik": 99.7,
       "koreksi": 0.3,
       "u95": 0.62
      },
      {
       "titik": 499,
       "koreksi": 1,
       "u95": 0.79
      }
     ]
    }
   },
   "harapan": {
    "listrik": {
     "tegangan": {
      "terukur": 241.9,
      "u95": 0.19,
      "hasil": "Tidak Laik"
     },
     "resistansi_pembumian": {
      "terukur": 0.286,
      "u95": 0.0026,
      "hasil": "Laik"
     },
     "resistansi_isolasi": {
      "terukur": 2.02,
      "u95": 0.058,
      "hasil": "Tidak Laik"
     },
     "arus_bocor": {
      "terukur": 500,
      "u95": 0.79,
      "hasil": "Tidak Laik"
     }
    },
    "aliran": [
     {
      "setting": 10,
      "rataRata": 9.94017254901961,
      "koreksi": -0.0598274509803929,
      "uTipeA": 0.0203564765148958,
      "uSertifikat": 0.055,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.00635085296108588,
      "uc": 0.0656738365162883,
      "vEff": 88.8534229852717,
      "k": 1.9870338996596,
      "u95": 0.130496139478567,
      "hasil": "Laik"
     },
     {
      "setting": 25,
      "rataRata": 25.0157150088585,
      "koreksi": 0.0157150088585141,
      "uTipeA": 0.0518475555169478,
      "uSertifikat": 0.25,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.0288675134594813,
      "uc": 0.258563020712069,
      "vEff": 66.7712683427255,
      "k": 1.99614850168539,
      "u95": 0.516130186385644,
      "hasil": "Laik"
     },
     {
      "setting": 50,
      "rataRata": 50.1407991380652,
      "koreksi": 0.140799138065148,
      "uTipeA": 0.0994249119969308,
      "uSertifikat": 0.5,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.0577350269189626,
      "uc": 0.513859883423744,
      "vEff": 65.3862087317501,
      "k": 1.9969291297072,
      "u95": 1.02614176979682,
      "hasil": "Laik"
     },
     {
      "setting": 100,
      "rataRata": 98.2030761379874,
      "koreksi": -1.79692386201265,
      "uTipeA": 0.210400078787728,
      "uSertifikat": 1.6,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.6245722082507,
      "vEff": 63.4733639733254,
      "k": 1.99806428919851,
      "u95": 3.24599971453009,
      "hasil": "Laik"
     },
     {
      "setting": 150,
      "rataRata": 149.203243519086,
      "koreksi": -0.796756480914468,
      "uTipeA": 0.315600118181591,
      "uSertifikat": 1.6,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.64151457540373,
      "vEff": 64.9842966954861,
      "k": 1.99716199317003,
      "u95": 3.27837052123098,
      "hasil": "Laik"
     }
    ],
    "sumbat": {
     "rataRata": 9.8605577689243,
     "uTipeA": 0.121986540975258,
     "uSertifikat": 0.005,
     "uc": 0.122124456378626,
     "vEff": 4.01811910470954,
     "k": 2.77184063160044,
     "u95": 0.33850953030239,
     "hasil": "Laik"
    },
    "nilaiListrik": 0,
    "nilaiKinerja": 50
   }
  },
  {
   "nama": "listrik-gagal",
   "titikAliran": [
    10,
    25,
    50,
    100,
    150
   ],
   "data": {
    "identitas": {
     "resolusi": 0.1,
     "jenisSkala": "Digital"
    },
    "fisik": {
     "badan": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     },
     "kontrol": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     },
     "kabel": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     }
    },
    "listrik": {
     "tegangan": 221.5,
     "resistansi_pembumian": 0.35,
     "resistansi_isolasi": 1.5,
     "arus_bocor": 620.0
    },
    "aliran": {
     "10": [
      10.04,
      9.97,
      10.06,
      10.01,
      9.95
     ],
     "25": [
      25.1,
      24.925,
      25.15,
      25.025,
      24.875
     ],
     "50": [
      50.2,
      49.85,
      50.3,
      50.05,
      49.75
     ],
     "100": [
      100.4,
      99.7,
      100.6,
      100.1,
      99.5
     ],
     "150": [
      150.6,
      149.55,
      150.9,
      150.15,
      149.25
     ]
    },
    "sumbat": {
     "setting": 100,
     "bacaan": [
      9.5,
      9.9,
      10.2,
      9.8,
      10.1
     ]
    }
   },
   "kalibrator": {
    "aliran": [
     {
      "titik": 5.21,
      "koreksi": 0,
      "u95": 0.06
     },
     {
      "titik": 10.31,
      "koreksi": -0.0700000000000003,
      "u95": 0.11
     },
     {
      "titik": 49.82,
      "koreksi": 0.119999999999997,
      "u95": 0.5
     },
     {
      "titik": 98.87,
      "koreksi": -1.88,
      "u95": 1
     },
     {
      "titik": 294.83,
      "koreksi": 1.92000000000002,
      "u95": 3.2
     }
    ],
    "tekanan": [
     {
      "titik": 0,
      "koreksi": 0,
      "u95": 0.008
     },
     {
      "titik": 5.02,
      "koreksi": -0.0199999999999996,
      "u95": 0.01
     },
     {
      "titik": 10.04,
      "koreksi": -0.0399999999999992,
      "u95": 0.01
     },
     {
      "titik": 15.06,
      "koreksi": -0.0600000000000005,
      "u95": 0.012
     },
     {
      "titik": 20.05,
      "koreksi": -0.0500000000000007,
      "u95": 0.012
     },
     {
      "titik": 25.05,
      "koreksi": -0.0500000000000007,
      "u95": 0.012
     }
    ],
    "listrik": {
     "tegangan": [
      {
       "titik": 99.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 109.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 119.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 200,
       "koreksi": 0,
       "u95": 0.19
      },
      {
       "titik": 220,
       "koreksi": 0,
       "u95": 0.19
      },
      {
       "titik": 240,
       "koreksi": 0,
       "u95": 0.19
      }
     ],
     "resistansi": [
      {
       "titik": 0.109,
       "koreksi": -0.009,
       "u95": 0.0025
      },
      {
       "titik": 0.209,
       "koreksi": -0.009,
       "u95": 0.0026
      },
      {
       "titik": 0.509,
       "koreksi": -0.009,
       "u95": 0.0025
      },
      {
       "titik": 1.011,
       "koreksi": -0.011,
       "u95": 0.0025
      }
     ],
     "isolasi": [
      {
       "titik": 1,
       "koreksi": 0,
       "u95": 0.058
      },
      {
       "titik": 10,
       "koreksi": 0,
       "u95": 0.058
      }
     ],
     "arus_bocor": [
      {
       "titik": 9.4,
       "koreksi": 0.6,
       "u95": 0.62
      },
      {
       "titik": 49.4,
       "koreksi": 0.6,
       "u95": 0.62
      },
      {
       "titik": 99.7,
       "koreksi": 0.3,
       "u95": 0.62
      },
      {
       "titik": 499,
       "koreksi": 1,
       "u95": 0.79
      }
     ]
    }
   },
   "harapan": {
    "listrik": {
     "tegangan": {
      "terukur": 221.5,
      "u95": 0.19,
      "hasil": "Laik"
     },
     "resistansi_pembumian": {
      "terukur": 0.341,
      "u95": 0.0026,
      "hasil": "Tidak Laik"
     },
     "resistansi_isolasi": {
      "terukur": 1.5,
      "u95": 0.058,
      "hasil": "Tidak Laik"
     },
     "arus_bocor": {
      "terukur": 621,
      "u95": 0.79,
      "hasil": "Tidak Laik"
     }
    },
    "aliran": [
     {
      "setting": 10,
      "rataRata": 9.94017254901961,
      "koreksi": -0.0598274509803929,
      "uTipeA": 0.0203564765148958,
      "uSertifikat": 0.055,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.00635085296108588,
      "uc": 0.0656738365162883,
      "vEff": 88.8534229852717,
      "k": 1.9870338996596,
      "u95": 0.130496139478567,
      "hasil": "Laik"
     },
     {
      "setting": 25,
      "rataRata": 25.0157150088585,
      "koreksi": 0.0157150088585141,
      "uTipeA": 0.0518475555169478,
      "uSertifikat": 0.25,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.0288675134594813,
      "uc": 0.258563020712069,
      "vEff": 66.7712683427255,
      "k": 1.99614850168539,
      "u95": 0.516130186385644,
      "hasil": "Laik"
     },
     {
      "setting": 50,
      "rataRata": 50.1407991380652,
      "koreksi": 0.140799138065148,
      "uTipeA": 0.0994249119969308,
      "uSertifikat": 0.5,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.0577350269189626,
      "uc": 0.513859883423744,
      "vEff": 65.3862087317501,
      "k": 1.9969291297072,
      "u95": 1.02614176979682,
      "hasil": "Laik"
     },
     {
      "setting": 100,
      "rataRata": 98.2030761379874,
      "koreksi": -1.79692386201265,
      "uTipeA": 0.210400078787728,
      "uSertifikat": 1.6,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.6245722082507,
      "vEff": 63.4733639733254,
      "k": 1.99806428919851,
      "u95": 3.24599971453009,
      "hasil": "Laik"
     },
     {
      "setting": 150,
      "rataRata": 149.203243519086,
      "koreksi": -0.796756480914468,
      "uTipeA": 0.315600118181591,
      "uSertifikat": 1.6,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.64151457540373,
      "vEff": 64.9842966954861,
      "k": 1.99716199317003,
      "u95": 3.27837052123098,
      "hasil": "Laik"
     }
    ],
    "sumbat": {
     "rataRata": 9.8605577689243,
     "uTipeA": 0.121986540975258,
     "uSertifikat": 0.005,
     "uc": 0.122124456378626,
     "vEff": 4.01811910470954,
     "k": 2.77184063160044,
     "u95": 0.33850953030239,
     "hasil": "Laik"
    },
    "nilaiListrik": 0,
    "nilaiKinerja": 50
   }
  },
  {
   "nama": "penyumbatan-dekat-batas",
   "titikAliran": [
    10,
    25,
    50,
    100,
    150
   ],
   "data": {
    "identitas": {
     "resolusi": 0.1,
     "jenisSkala": "Digital"
    },
    "fisik": {
     "badan": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     },
     "kontrol": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     },
     "kabel": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     }
    },
    "listrik": {
     "tegangan": 221.5,
     "resistansi_pembumian": 0.12,
     "resistansi_isolasi": 250.0,
     "arus_bocor": 45.0
    },
    "aliran": {
     "10": [
      10.04,
      9.97,
      10.06,
      10.01,
      9.95
     ],
     "25": [
      25.1,
      24.925,
      25.15,
      25.025,
      24.875
     ],
     "50": [
      50.2,
      49.85,
      50.3,
      50.05,
      49.75
     ],
     "100": [
      100.4,
      99.7,
      100.6,
      100.1,
      99.5
     ],
     "150": [
      150.6,
      149.55,
      150.9,
      150.15,
      149.25
     ]
    },
    "sumbat": {
     "setting": 100,
     "bacaan": [
      19.9,
      19.95,
      19.92,
      19.94,
      19.93
     ]
    }
   },
   "kalibrator": {
    "aliran": [
     {
      "titik": 5.21,
      "koreksi": 0,
      "u95": 0.06
     },
     {
      "titik": 10.31,
      "koreksi": -0.0700000000000003,
      "u95": 0.11
     },
     {
      "titik": 49.82,
      "koreksi": 0.119999999999997,
      "u95": 0.5
     },
     {
      "titik": 98.87,
      "koreksi": -1.88,
      "u95": 1
     },
     {
      "titik": 294.83,
      "koreksi": 1.92000000000002,
      "u95": 3.2
     }
    ],
    "tekanan": [
     {
      "titik": 0,
      "koreksi": 0,
      "u95": 0.008
     },
     {
      "titik": 5.02,
      "koreksi": -0.0199999999999996,
      "u95": 0.01
     },
     {
      "titik": 10.04,
      "koreksi": -0.0399999999999992,
      "u95": 0.01
     },
     {
      "titik": 15.06,
      "koreksi": -0.0600000000000005,
      "u95": 0.012
     },
     {
      "titik": 20.05,
      "koreksi": -0.0500000000000007,
      "u95": 0.012
     },
     {
      "titik": 25.05,
      "koreksi": -0.0500000000000007,
      "u95": 0.012
     }
    ],
    "listrik": {
     "tegangan": [
      {
       "titik": 99.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 109.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 119.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 200,
       "koreksi": 0,
       "u95": 0.19
      },
      {
       "titik": 220,
       "koreksi": 0,
       "u95": 0.19
      },
      {
       "titik": 240,
       "koreksi": 0,
       "u95": 0.19
      }
     ],
     "resistansi": [
      {
       "titik": 0.109,
       "koreksi": -0.009,
       "u95": 0.0025
      },
      {
       "titik": 0.209,
       "koreksi": -0.009,
       "u95": 0.0026
      },
      {
       "titik": 0.509,
       "koreksi": -0.009,
       "u95": 0.0025
      },
      {
       "titik": 1.011,
       "koreksi": -0.011,
       "u95": 0.0025
      }
     ],
     "isolasi": [
      {
       "titik": 1,
       "koreksi": 0,
       "u95": 0.058
      },
      {
       "titik": 10,
       "koreksi": 0,
       "u95": 0.058
      }
     ],
     "arus_bocor": [
      {
       "titik": 9.4,
       "koreksi": 0.6,
       "u95": 0.62
      },
      {
       "titik": 49.4,
       "koreksi": 0.6,
       "u95": 0.62
      },
      {
       "titik": 99.7,
       "koreksi": 0.3,
       "u95": 0.62
      },
      {
       "titik": 499,
       "koreksi": 1,
       "u95": 0.79
      }
     ]
    }
   },
   "harapan": {
    "listrik": {
     "tegangan": {
      "terukur": 221.5,
      "u95": 0.19,
      "hasil": "Laik"
     },
     "resistansi_pembumian": {
      "terukur": 0.111,
      "u95": 0.0026,
      "hasil": "Laik"
     },
     "resistansi_isolasi": {
      "terukur": 250,
      "u95": 0.058,
      "hasil": "Laik"
     },
     "arus_bocor": {
      "terukur": 45.6,
      "u95": 0.62,
      "hasil": "Laik"
     }
    },
    "aliran": [
     {
      "setting": 10,
      "rataRata": 9.94017254901961,
      "koreksi": -0.0598274509803929,
      "uTipeA": 0.0203564765148958,
      "uSertifikat": 0.055,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.00635085296108588,
      "uc": 0.0656738365162883,
      "vEff": 88.8534229852717,
      "k": 1.9870338996596,
      "u95": 0.130496139478567,
      "hasil": "Laik"
     },
     {
      "setting": 25,
      "rataRata": 25.0157150088585,
      "koreksi": 0.0157150088585141,
      "uTipeA": 0.0518475555169478,
      "uSertifikat": 0.25,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.0288675134594813,
      "uc": 0.258563020712069,
      "vEff": 66.7712683427255,
      "k": 1.99614850168539,
      "u95": 0.516130186385644,
      "hasil": "Laik"
     },
     {
      "setting": 50,
      "rataRata": 50.1407991380652,
      "koreksi": 0.140799138065148,
      "uTipeA": 0.0994249119969308,
      "uSertifikat": 0.5,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.0577350269189626,
      "uc": 0.513859883423744,
      "vEff": 65.3862087317501,
      "k": 1.9969291297072,
      "u95": 1.02614176979682,
      "hasil": "Laik"
     },
     {
      "setting": 100,
      "rataRata": 98.2030761379874,
      "koreksi": -1.79692386201265,
      "uTipeA": 0.210400078787728,
      "uSertifikat": 1.6,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.6245722082507,
      "vEff": 63.4733639733254,
      "k": 1.99806428919851,
      "u95": 3.24599971453009,
      "hasil": "Laik"
     },
     {
      "setting": 150,
      "rataRata": 149.203243519086,
      "koreksi": -0.796756480914468,
      "uTipeA": 0.315600118181591,
      "uSertifikat": 1.6,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.64151457540373,
      "vEff": 64.9842966954861,
      "k": 1.99716199317003,
      "u95": 3.27837052123098,
      "hasil": "Laik"
     }
    ],
    "sumbat": {
     "rataRata": 19.877755511022,
     "uTipeA": 0.00861956439583448,
     "uSertifikat": 0.006,
     "uc": 0.0109137630406414,
     "vEff": 10.1120745339909,
     "k": 2.22488843195684,
     "u95": 0.0242819051382412,
     "hasil": "Laik"
    },
    "nilaiListrik": 40,
    "nilaiKinerja": 50
   }
  },
  {
   "nama": "penyumbatan-gagal",
   "titikAliran": [
    10,
    25,
    50,
    100,
    150
   ],
   "data": {
    "identitas": {
     "resolusi": 0.1,
     "jenisSkala": "Digital"
    },
    "fisik": {
     "badan": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     },
     "kontrol": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     },
     "kabel": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     }
    },
    "listrik": {
     "tegangan": 221.5,
     "resistansi_pembumian": 0.12,
     "resistansi_isolasi": 250.0,
     "arus_bocor": 45.0
    },
    "aliran": {
     "10": [
      10.04,
      9.97,
      10.06,
      10.01,
      9.95
     ],
     "25": [
      25.1,
      24.925,
      25.15,
      25.025,
      24.875
     ],
     "50": [
      50.2,
      49.85,
      50.3,
      50.05,
      49.75
     ],
     "100": [
      100.4,
      99.7,
      100.6,
      100.1,
      99.5
     ],
     "150": [
      150.6,
      149.55,
      150.9,
      150.15,
      149.25
     ]
    },
    "sumbat": {
     "setting": 100,
     "bacaan": [
      24.5,
      24.9,
      24.2,
      25.1,
      24.7
     ]
    }
   },
   "kalibrator": {
    "aliran": [
     {
      "titik": 5.21,
      "koreksi": 0,
      "u95": 0.06
     },
     {
      "titik": 10.31,
      "koreksi": -0.0700000000000003,
      "u95": 0.11
     },
     {
      "titik": 49.82,
      "koreksi": 0.119999999999997,
      "u95": 0.5
     },
     {
      "titik": 98.87,
      "koreksi": -1.88,
      "u95": 1
     },
     {
      "titik": 294.83,
      "koreksi": 1.92000000000002,
      "u95": 3.2
     }
    ],
    "tekanan": [
     {
      "titik": 0,
      "koreksi": 0,
      "u95": 0.008
     },
     {
      "titik": 5.02,
      "koreksi": -0.0199999999999996,
      "u95": 0.01
     },
     {
      "titik": 10.04,
      "koreksi": -0.0399999999999992,
      "u95": 0.01
     },
     {
      "titik": 15.06,
      "koreksi": -0.0600000000000005,
      "u95": 0.012
     },
     {
      "titik": 20.05,
      "koreksi": -0.0500000000000007,
      "u95": 0.012
     },
     {
      "titik": 25.05,
      "koreksi": -0.0500000000000007,
      "u95": 0.012
     }
    ],
    "listrik": {
     "tegangan": [
      {
       "titik": 99.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 109.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 119.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 200,
       "koreksi": 0,
       "u95": 0.19
      },
      {
       "titik": 220,
       "koreksi": 0,
       "u95": 0.19
      },
      {
       "titik": 240,
       "koreksi": 0,
       "u95": 0.19
      }
     ],
     "resistansi": [
      {
       "titik": 0.109,
       "koreksi": -0.009,
       "u95": 0.0025
      },
      {
       "titik": 0.209,
       "koreksi": -0.009,
       "u95": 0.0026
      },
      {
       "titik": 0.509,
       "koreksi": -0.009,
       "u95": 0.0025
      },
      {
       "titik": 1.011,
       "koreksi": -0.011,
       "u95": 0.0025
      }
     ],
     "isolasi": [
      {
       "titik": 1,
       "koreksi": 0,
       "u95": 0.058
      },
      {
       "titik": 10,
       "koreksi": 0,
       "u95": 0.058
      }
     ],
     "arus_bocor": [
      {
       "titik": 9.4,
       "koreksi": 0.6,
       "u95": 0.62
      },
      {
       "titik": 49.4,
       "koreksi": 0.6,
       "u95": 0.62
      },
      {
       "titik": 99.7,
       "koreksi": 0.3,
       "u95": 0.62
      },
      {
       "titik": 499,
       "koreksi": 1,
       "u95": 0.79
      }
     ]
    }
   },
   "harapan": {
    "listrik": {
     "tegangan": {
      "terukur": 221.5,
      "u95": 0.19,
      "hasil": "Laik"
     },
     "resistansi_pembumian": {
      "terukur": 0.111,
      "u95": 0.0026,
      "hasil": "Laik"
     },
     "resistansi_isolasi": {
      "terukur": 250,
      "u95": 0.058,
      "hasil": "Laik"
     },
     "arus_bocor": {
      "terukur": 45.6,
      "u95": 0.62,
      "hasil": "Laik"
     }
    },
    "aliran": [
     {
      "setting": 10,
      "rataRata": 9.94017254901961,
      "koreksi": -0.0598274509803929,
      "uTipeA": 0.0203564765148958,
      "uSertifikat": 0.055,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.00635085296108588,
      "uc": 0.0656738365162883,
      "vEff": 88.8534229852717,
      "k": 1.9870338996596,
      "u95": 0.130496139478567,
      "hasil": "Laik"
     },
     {
      "setting": 25,
      "rataRata": 25.0157150088585,
      "koreksi": 0.0157150088585141,
      "uTipeA": 0.0518475555169478,
      "uSertifikat": 0.25,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.0288675134594813,
      "uc": 0.258563020712069,
      "vEff": 66.7712683427255,
      "k": 1.99614850168539,
      "u95": 0.516130186385644,
      "hasil": "Laik"
     },
     {
      "setting": 50,
      "rataRata": 50.1407991380652,
      "koreksi": 0.140799138065148,
      "uTipeA": 0.0994249119969308,
      "uSertifikat": 0.5,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.0577350269189626,
      "uc": 0.513859883423744,
      "vEff": 65.3862087317501,
      "k": 1.9969291297072,
      "u95": 1.02614176979682,
      "hasil": "Laik"
     },
     {
      "setting": 100,
      "rataRata": 98.2030761379874,
      "koreksi": -1.79692386201265,
      "uTipeA": 0.210400078787728,
      "uSertifikat": 1.6,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.6245722082507,
      "vEff": 63.4733639733254,
      "k": 1.99806428919851,
      "u95": 3.24599971453009,
      "hasil": "Laik"
     },
     {
      "setting": 150,
      "rataRata": 149.203243519086,
      "koreksi": -0.796756480914468,
      "uTipeA": 0.315600118181591,
      "uSertifikat": 1.6,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.64151457540373,
      "vEff": 64.9842966954861,
      "k": 1.99716199317003,
      "u95": 3.27837052123098,
      "hasil": "Laik"
     }
    ],
    "sumbat": {
     "rataRata": 24.63,
     "uTipeA": 0.156204993518133,
     "uSertifikat": 0.006,
     "uc": 0.156348371700294,
     "vEff": 4.01470576853928,
     "k": 2.77276561583477,
     "u95": 0.43351738914233,
     "hasil": "Tidak Laik"
    },
    "nilaiListrik": 40,
    "nilaiKinerja": 0
   }
  },
  {
   "nama": "resolusi-1",
   "titikAliran": [
    10,
    25,
    50,
    100,
    150
   ],
   "data": {
    "identitas": {
     "resolusi": 1,
     "jenisSkala": "Digital"
    },
    "fisik": {
     "badan": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     },
     "kontrol": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     },
     "kabel": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     }
    },
    "listrik": {
     "tegangan": 221.5,
     "resistansi_pembumian": 0.12,
     "resistansi_isolasi": 250.0,
     "arus_bocor": 45.0
    },
    "aliran": {
     "10": [
      10.04,
      9.97,
      10.06,
      10.01,
      9.95
     ],
     "25": [
      25.1,
      24.925,
      25.15,
      25.025,
      24.875
     ],
     "50": [
      50.2,
      49.85,
      50.3,
      50.05,
      49.75
     ],
     "100": [
      100.4,
      99.7,
      100.6,
      100.1,
      99.5
     ],
     "150": [
      150.6,
      149.55,
      150.9,
      150.15,
      149.25
     ]
    },
    "sumbat": {
     "setting": 100,
     "bacaan": [
      9.5,
      9.9,
      10.2,
      9.8,
      10.1
     ]
    }
   },
   "kalibrator": {
    "aliran": [
     {
      "titik": 5.21,
      "koreksi": 0,
      "u95": 0.06
     },
     {
      "titik": 10.31,
      "koreksi": -0.0700000000000003,
      "u95": 0.11
     },
     {
      "titik": 49.82,
      "koreksi": 0.119999999999997,
      "u95": 0.5
     },
     {
      "titik": 98.87,
      "koreksi": -1.88,
      "u95": 1
     },
     {
      "titik": 294.83,
      "koreksi": 1.92000000000002,
      "u95": 3.2
     }
    ],
    "tekanan": [
     {
      "titik": 0,
      "koreksi": 0,
      "u95": 0.008
     },
     {
      "titik": 5.02,
      "koreksi": -0.0199999999999996,
      "u95": 0.01
     },
     {
      "titik": 10.04,
      "koreksi": -0.0399999999999992,
      "u95": 0.01
     },
     {
      "titik": 15.06,
      "koreksi": -0.0600000000000005,
      "u95": 0.012
     },
     {
      "titik": 20.05,
      "koreksi": -0.0500000000000007,
      "u95": 0.012
     },
     {
      "titik": 25.05,
      "koreksi": -0.0500000000000007,
      "u95": 0.012
     }
    ],
    "listrik": {
     "tegangan": [
      {
       "titik": 99.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 109.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 119.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 200,
       "koreksi": 0,
       "u95": 0.19
      },
      {
       "titik": 220,
       "koreksi": 0,
       "u95": 0.19
      },
      {
       "titik": 240,
       "koreksi": 0,
       "u95": 0.19
      }
     ],
     "resistansi": [
      {
       "titik": 0.109,
       "koreksi": -0.009,
       "u95": 0.0025
      },
      {
       "titik": 0.209,
       "koreksi": -0.009,
       "u95": 0.0026
      },
      {
       "titik": 0.509,
       "koreksi": -0.009,
       "u95": 0.0025
      },
      {
       "titik": 1.011,
       "koreksi": -0.011,
       "u95": 0.0025
      }
     ],
     "isolasi": [
      {
       "titik": 1,
       "koreksi": 0,
       "u95": 0.058
      },
      {
       "titik": 10,
       "koreksi": 0,
       "u95": 0.058
      }
     ],
     "arus_bocor": [
      {
       "titik": 9.4,
       "koreksi": 0.6,
       "u95": 0.62
      },
      {
       "titik": 49.4,
       "koreksi": 0.6,
       "u95": 0.62
      },
      {
       "titik": 99.7,
       "koreksi": 0.3,
       "u95": 0.62
      },
      {
       "titik": 499,
       "koreksi": 1,
       "u95": 0.79
      }
     ]
    }
   },
   "harapan": {
    "listrik": {
     "tegangan": {
      "terukur": 221.5,
      "u95": 0.19,
      "hasil": "Laik"
     },
     "resistansi_pembumian": {
      "terukur": 0.111,
      "u95": 0.0026,
      "hasil": "Laik"
     },
     "resistansi_isolasi": {
      "terukur": 250,
      "u95": 0.058,
      "hasil": "Laik"
     },
     "arus_bocor": {
      "terukur": 45.6,
      "u95": 0.62,
      "hasil": "Laik"
     }
    },
    "aliran": [
     {
      "setting": 10,
      "rataRata": 9.94017254901961,
      "koreksi": -0.0598274509803929,
      "uTipeA": 0.0203564765148958,
      "uSertifikat": 0.055,
      "uResolusi": 0.288675134594813,
      "uDrift": 0.00635085296108588,
      "uc": 0.294640548470112,
      "vEff": 54.18658210832,
      "k": 2.00473968055991,
      "u95": 0.590677599019969,
      "hasil": "Laik"
     },
     {
      "setting": 25,
      "rataRata": 25.0157150088585,
      "koreksi": 0.0157150088585141,
      "uTipeA": 0.0518475555169478,
      "uSertifikat": 0.25,
      "uResolusi": 0.288675134594813,
      "uDrift": 0.0288675134594813,
      "uc": 0.386464533534126,
      "vEff": 108.383882090569,
      "k": 1.98210153248089,
      "u95": 0.766011944167503,
      "hasil": "Laik"
     },
     {
      "setting": 50,
      "rataRata": 50.1407991380652,
      "koreksi": 0.140799138065148,
      "uTipeA": 0.0994249119969308,
      "uSertifikat": 0.5,
      "uResolusi": 0.288675134594813,
      "uDrift": 0.0577350269189626,
      "uc": 0.588686656713284,
      "vEff": 99.6494475652878,
      "k": 1.98406555137925,
      "u95": 1.16799291614145,
      "hasil": "Laik"
     },
     {
      "setting": 100,
      "rataRata": 98.2030761379874,
      "koreksi": -1.79692386201265,
      "uTipeA": 0.210400078787728,
      "uSertifikat": 1.6,
      "uResolusi": 0.288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.64976812304655,
      "vEff": 67.4183036267926,
      "k": 1.99579501502539,
      "u95": 3.29259899592411,
      "hasil": "Laik"
     },
     {
      "setting": 150,
      "rataRata": 149.203243519086,
      "koreksi": -0.796756480914468,
      "uTipeA": 0.315600118181591,
      "uSertifikat": 1.6,
      "uResolusi": 0.288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.66645435018872,
      "vEff": 68.9387912601218,
      "k": 1.99499091536098,
      "u95": 3.32456128949028,
      "hasil": "Laik"
     }
    ],
    "sumbat": {
     "rataRata": 9.8605577689243,
     "uTipeA": 0.121986540975258,
     "uSertifikat": 0.005,
     "uc": 0.122124456378626,
     "vEff": 4.01811910470954,
     "k": 2.77184063160044,
     "u95": 0.33850953030239,
     "hasil": "Laik"
    },
    "nilaiListrik": 40,
    "nilaiKinerja": 50
   }
  }
 ]
}