{
 "sumber": "Master_Infusion_Pump_terisi.xlsx (26 Okt 2026), dihitung ulang penuh dengan LibreOffice",
 "dibuat": "2026-10-26",
 "catatan": "Fisik & fungsi memakai aturan baru (semua kotak); harapan Excel hanya untuk listrik, aliran, penyumbatan.",
 "kasus": [
  {
   "nama": "laik-lengkap",
   "titikAliran": [
    25,
    50,
    100,
    150,
    200
   ],
   "data": {
    "identitas": {
     "resolusi": 0.1,
     "jenisSkala": "Digital"
    },
    "fisik": {
     "badan": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     },
     "kontrol": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     },
     "kabel": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     }
    },
    "listrik": {
     "tegangan": 221.5,
     "resistansi_pembumian": 0.12,
     "resistansi_isolasi": 250.0,
     "arus_bocor": 45.0
    },
    "aliran": {
     "25": [
      25.12,
      24.95,
      25.2,
      25.05,
      24.98,
      25.1
     ],
     "50": [
      50.3,
      49.85,
      50.15,
      50.4,
      49.9,
      50.2
     ],
     "100": [
      100.4,
      99.6,
      100.8,
      100.2,
      99.9,
      100.5
     ],
     "150": [
      150.5,
      149.7,
      150.9,
      150.2,
      149.8,
      150.4
     ],
     "200": [
      201.0,
      199.5,
      200.8,
      200.3,
      199.8,
      200.6
     ]
    },
    "sumbat": {
     "setting": 100,
     "bacaan": [
      9.8,
      10.1,
      9.9,
      10.3,
      10.0,
      9.7
     ]
    }
   },
   "kalibrator": {
    "aliran": [
     {
      "titik": 5.21,
      "koreksi": 0,
      "u95": 0.06
     },
     {
      "titik": 10.31,
      "koreksi": -0.0700000000000003,
      "u95": 0.11
     },
     {
      "titik": 49.82,
      "koreksi": 0.119999999999997,
      "u95": 0.5
     },
     {
      "titik": 98.87,
      "koreksi": -1.88,
      "u95": 1
     },
     {
      "titik": 294.83,
      "koreksi": 1.92000000000002,
      "u95": 3.2
     }
    ],
    "tekanan": [
     {
      "titik": 0,
      "koreksi": 0,
      "u95": 0.008
     },
     {
      "titik": 5.02,
      "koreksi": -0.0199999999999996,
      "u95": 0.01
     },
     {
      "titik": 10.04,
      "koreksi": -0.0399999999999992,
      "u95": 0.01
     },
     {
      "titik": 15.06,
      "koreksi": -0.0600000000000005,
      "u95": 0.012
     },
     {
      "titik": 20.05,
      "koreksi": -0.0500000000000007,
      "u95": 0.012
     },
     {
      "titik": 25.05,
      "koreksi": -0.0500000000000007,
      "u95": 0.012
     }
    ],
    "listrik": {
     "tegangan": [
      {
       "titik": 99.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 109.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 119.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 200,
       "koreksi": 0,
       "u95": 0.19
      },
      {
       "titik": 220,
       "koreksi": 0,
       "u95": 0.19
      },
      {
       "titik": 240,
       "koreksi": 0,
       "u95": 0.19
      }
     ],
     "resistansi": [
      {
       "titik": 0.109,
       "koreksi": -0.009,
       "u95": 0.0025
      },
      {
       "titik": 0.209,
       "koreksi": -0.009,
       "u95": 0.0026
      },
      {
       "titik": 0.509,
       "koreksi": -0.009,
       "u95": 0.0025
      },
      {
       "titik": 1.011,
       "koreksi": -0.011,
       "u95": 0.0025
      }
     ],
     "isolasi": [
      {
       "titik": 1,
       "koreksi": 0,
       "u95": 0.058
      },
      {
       "titik": 10,
       "koreksi": 0,
       "u95": 0.058
      }
     ],
     "arus_bocor": [
      {
       "titik": 9.4,
       "koreksi": 0.6,
       "u95": 0.62
      },
      {
       "titik": 49.4,
       "koreksi": 0.6,
       "u95": 0.62
      },
      {
       "titik": 99.7,
       "koreksi": 0.3,
       "u95": 0.62
      },
      {
       "titik": 499,
       "koreksi": 1,
       "u95": 0.79
      }
     ]
    }
   },
   "harapan": {
    "listrik": {
     "tegangan": {
      "terukur": 221.5,
      "u95": 0.19,
      "hasil": "Laik"
     },
     "resistansi_pembumian": {
      "terukur": 0.111,
      "u95": 0.0026,
      "hasil": "Laik"
     },
     "resistansi_isolasi": {
      "terukur": 250,
      "u95": 0.058,
      "hasil": "Laik"
     },
     "arus_bocor": {
      "terukur": 45.6,
      "u95": 0.62,
      "hasil": "Laik"
     }
    },
    "aliran": [
     {
      "setting": 25,
      "rataRata": 25.0676301358306,
      "koreksi": 0.0676301358305871,
      "uTipeA": 0.0381003846784597,
      "uSertifikat": 0.25,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.0288675134594813,
      "uc": 0.256160703425239,
      "vEff": 65.6832804486852,
      "k": 1.99675887452251,
      "u95": 0.511491157868274,
      "hasil": "Laik"
     },
     {
      "setting": 50,
      "rataRata": 50.2405572545022,
      "koreksi": 0.2405572545022,
      "uTipeA": 0.085497296511389,
      "uSertifikat": 0.5,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.0577350269189626,
      "uc": 0.511347684435378,
      "vEff": 64.9540435085954,
      "k": 1.99717964030392,
      "u95": 1.02125318447089,
      "hasil": "Laik"
     },
     {
      "setting": 100,
      "rataRata": 98.3797707015037,
      "koreksi": -1.62022929849628,
      "uTipeA": 0.179803797339003,
      "uSertifikat": 1.6,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.620893602987,
      "vEff": 63.0618164658553,
      "k": 1.9983176906134,
      "u95": 3.23906036145103,
      "hasil": "Laik"
     },
     {
      "setting": 150,
      "rataRata": 149.366346193101,
      "koreksi": -0.633653806899361,
      "uTipeA": 0.187505275984596,
      "uSertifikat": 1.6,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.62176598040184,
      "vEff": 63.1756502398928,
      "k": 1.99824726340402,
      "u95": 3.24068943221971,
      "hasil": "Laik"
     },
     {
      "setting": 200,
      "rataRata": 200.420881132204,
      "koreksi": 0.420881132203846,
      "uTipeA": 0.243613529168404,
      "uSertifikat": 1.6,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.6292066223351,
      "vEff": 64.0755023618736,
      "k": 1.99769951024478,
      "u95": 3.25466527152639,
      "hasil": "Laik"
     }
    ],
    "sumbat": {
     "rataRata": 9.9269588313413,
     "uTipeA": 0.087840348972928,
     "uSertifikat": 0.005,
     "uc": 0.088031775935468,
     "vEff": 5.04372288151581,
     "k": 2.56410440545606,
     "u95": 0.225722664496254,
     "hasil": "Laik"
    },
    "nilaiListrik": 40,
    "nilaiKinerja": 50
   }
  },
  {
   "nama": "satu-titik-aliran-gagal-masih-70persen",
   "titikAliran": [
    25,
    50,
    100,
    150,
    200
   ],
   "data": {
    "identitas": {
     "resolusi": 0.1,
     "jenisSkala": "Digital"
    },
    "fisik": {
     "badan": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     },
     "kontrol": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     },
     "kabel": {
      "fisik": "Baik",
      "fungsi": "Tidak Berfungsi"
     }
    },
    "listrik": {
     "tegangan": 219.0,
     "resistansi_pembumian": 0.2,
     "resistansi_isolasi": 100.0,
     "arus_bocor": 120.0
    },
    "aliran": {
     "25": [
      28.4,
      28.1,
      28.6,
      28.3,
      28.2,
      28.5
     ],
     "50": [
      50.3,
      49.85,
      50.15,
      50.4,
      49.9,
      50.2
     ],
     "100": [
      100.4,
      99.6,
      100.8,
      100.2,
      99.9,
      100.5
     ],
     "150": [
      150.5,
      149.7,
      150.9,
      150.2,
      149.8,
      150.4
     ],
     "200": [
      201.0,
      199.5,
      200.8,
      200.3,
      199.8,
      200.6
     ]
    },
    "sumbat": {
     "setting": 100,
     "bacaan": [
      12.0,
      12.4,
      11.8,
      12.2,
      12.1,
      12.3
     ]
    }
   },
   "kalibrator": {
    "aliran": [
     {
      "titik": 5.21,
      "koreksi": 0,
      "u95": 0.06
     },
     {
      "titik": 10.31,
      "koreksi": -0.0700000000000003,
      "u95": 0.11
     },
     {
      "titik": 49.82,
      "koreksi": 0.119999999999997,
      "u95": 0.5
     },
     {
      "titik": 98.87,
      "koreksi": -1.88,
      "u95": 1
     },
     {
      "titik": 294.83,
      "koreksi": 1.92000000000002,
      "u95": 3.2
     }
    ],
    "tekanan": [
     {
      "titik": 0,
      "koreksi": 0,
      "u95": 0.008
     },
     {
      "titik": 5.02,
      "koreksi": -0.0199999999999996,
      "u95": 0.01
     },
     {
      "titik": 10.04,
      "koreksi": -0.0399999999999992,
      "u95": 0.01
     },
     {
      "titik": 15.06,
      "koreksi": -0.0600000000000005,
      "u95": 0.012
     },
     {
      "titik": 20.05,
      "koreksi": -0.0500000000000007,
      "u95": 0.012
     },
     {
      "titik": 25.05,
      "koreksi": -0.0500000000000007,
      "u95": 0.012
     }
    ],
    "listrik": {
     "tegangan": [
      {
       "titik": 99.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 109.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 119.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 200,
       "koreksi": 0,
       "u95": 0.19
      },
      {
       "titik": 220,
       "koreksi": 0,
       "u95": 0.19
      },
      {
       "titik": 240,
       "koreksi": 0,
       "u95": 0.19
      }
     ],
     "resistansi": [
      {
       "titik": 0.109,
       "koreksi": -0.009,
       "u95": 0.0025
      },
      {
       "titik": 0.209,
       "koreksi": -0.009,
       "u95": 0.0026
      },
      {
       "titik": 0.509,
       "koreksi": -0.009,
       "u95": 0.0025
      },
      {
       "titik": 1.011,
       "koreksi": -0.011,
       "u95": 0.0025
      }
     ],
     "isolasi": [
      {
       "titik": 1,
       "koreksi": 0,
       "u95": 0.058
      },
      {
       "titik": 10,
       "koreksi": 0,
       "u95": 0.058
      }
     ],
     "arus_bocor": [
      {
       "titik": 9.4,
       "koreksi": 0.6,
       "u95": 0.62
      },
      {
       "titik": 49.4,
       "koreksi": 0.6,
       "u95": 0.62
      },
      {
       "titik": 99.7,
       "koreksi": 0.3,
       "u95": 0.62
      },
      {
       "titik": 499,
       "koreksi": 1,
       "u95": 0.79
      }
     ]
    }
   },
   "harapan": {
    "listrik": {
     "tegangan": {
      "terukur": 219,
      "u95": 0.19,
      "hasil": "Laik"
     },
     "resistansi_pembumian": {
      "terukur": 0.191,
      "u95": 0.0026,
      "hasil": "Laik"
     },
     "resistansi_isolasi": {
      "terukur": 100,
      "u95": 0.058,
      "hasil": "Laik"
     },
     "arus_bocor": {
      "terukur": 120.335587277736,
      "u95": 0.79,
      "hasil": "Laik"
     }
    },
    "aliran": [
     {
      "setting": 25,
      "rataRata": 28.3667527208302,
      "koreksi": 3.36675272083017,
      "uTipeA": 0.0767435480847662,
      "uSertifikat": 0.25,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.0288675134594813,
      "uc": 0.264681391184393,
      "vEff": 68.0993536963552,
      "k": 1.99543032879672,
      "u95": 0.528153275437446,
      "hasil": "Tidak Laik"
     },
     {
      "setting": 50,
      "rataRata": 50.2405572545022,
      "koreksi": 0.2405572545022,
      "uTipeA": 0.085497296511389,
      "uSertifikat": 0.5,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.0577350269189626,
      "uc": 0.511347684435378,
      "vEff": 64.9540435085954,
      "k": 1.99717964030392,
      "u95": 1.02125318447089,
      "hasil": "Laik"
     },
     {
      "setting": 100,
      "rataRata": 98.3797707015037,
      "koreksi": -1.62022929849628,
      "uTipeA": 0.179803797339003,
      "uSertifikat": 1.6,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.620893602987,
      "vEff": 63.0618164658553,
      "k": 1.9983176906134,
      "u95": 3.23906036145103,
      "hasil": "Laik"
     },
     {
      "setting": 150,
      "rataRata": 149.366346193101,
      "koreksi": -0.633653806899361,
      "uTipeA": 0.187505275984596,
      "uSertifikat": 1.6,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.62176598040184,
      "vEff": 63.1756502398928,
      "k": 1.99824726340402,
      "u95": 3.24068943221971,
      "hasil": "Laik"
     },
     {
      "setting": 200,
      "rataRata": 200.420881132204,
      "koreksi": 0.420881132203846,
      "uTipeA": 0.243613529168404,
      "uSertifikat": 1.6,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.6292066223351,
      "vEff": 64.0755023618736,
      "k": 1.99769951024478,
      "u95": 3.25466527152639,
      "hasil": "Laik"
     }
    ],
    "sumbat": {
     "rataRata": 12.0849933598938,
     "uTipeA": 0.087840348972928,
     "uSertifikat": 0.006,
     "uc": 0.0880950636586358,
     "vEff": 5.05823789256774,
     "k": 2.56191495121242,
     "u95": 0.225692060715069,
     "hasil": "Laik"
    },
    "nilaiListrik": 40,
    "nilaiKinerja": 50
   }
  },
  {
   "nama": "tiga-titik-aliran-gagal",
   "titikAliran": [
    25,
    50,
    100,
    150,
    200
   ],
   "data": {
    "identitas": {
     "resolusi": 0.1,
     "jenisSkala": "Digital"
    },
    "fisik": {
     "badan": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     },
     "kontrol": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     },
     "kabel": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     }
    },
    "listrik": {
     "tegangan": 221.5,
     "resistansi_pembumian": 0.12,
     "resistansi_isolasi": 250.0,
     "arus_bocor": 45.0
    },
    "aliran": {
     "25": [
      28.4,
      28.1,
      28.6,
      28.3,
      28.2,
      28.5
     ],
     "50": [
      56.0,
      55.6,
      56.3,
      55.9,
      56.1,
      55.8
     ],
     "100": [
      100.4,
      99.6,
      100.8,
      100.2,
      99.9,
      100.5
     ],
     "150": [
      166.0,
      165.5,
      166.4,
      165.8,
      166.2,
      165.9
     ],
     "200": [
      201.0,
      199.5,
      200.8,
      200.3,
      199.8,
      200.6
     ]
    },
    "sumbat": {
     "setting": 100,
     "bacaan": [
      9.8,
      10.1,
      9.9,
      10.3,
      10.0,
      9.7
     ]
    }
   },
   "kalibrator": {
    "aliran": [
     {
      "titik": 5.21,
      "koreksi": 0,
      "u95": 0.06
     },
     {
      "titik": 10.31,
      "koreksi": -0.0700000000000003,
      "u95": 0.11
     },
     {
      "titik": 49.82,
      "koreksi": 0.119999999999997,
      "u95": 0.5
     },
     {
      "titik": 98.87,
      "koreksi": -1.88,
      "u95": 1
     },
     {
      "titik": 294.83,
      "koreksi": 1.92000000000002,
      "u95": 3.2
     }
    ],
    "tekanan": [
     {
      "titik": 0,
      "koreksi": 0,
      "u95": 0.008
     },
     {
      "titik": 5.02,
      "koreksi": -0.0199999999999996,
      "u95": 0.01
     },
     {
      "titik": 10.04,
      "koreksi": -0.0399999999999992,
      "u95": 0.01
     },
     {
      "titik": 15.06,
      "koreksi": -0.0600000000000005,
      "u95": 0.012
     },
     {
      "titik": 20.05,
      "koreksi": -0.0500000000000007,
      "u95": 0.012
     },
     {
      "titik": 25.05,
      "koreksi": -0.0500000000000007,
      "u95": 0.012
     }
    ],
    "listrik": {
     "tegangan": [
      {
       "titik": 99.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 109.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 119.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 200,
       "koreksi": 0,
       "u95": 0.19
      },
      {
       "titik": 220,
       "koreksi": 0,
       "u95": 0.19
      },
      {
       "titik": 240,
       "koreksi": 0,
       "u95": 0.19
      }
     ],
     "resistansi": [
      {
       "titik": 0.109,
       "koreksi": -0.009,
       "u95": 0.0025
      },
      {
       "titik": 0.209,
       "koreksi": -0.009,
       "u95": 0.0026
      },
      {
       "titik": 0.509,
       "koreksi": -0.009,
       "u95": 0.0025
      },
      {
       "titik": 1.011,
       "koreksi": -0.011,
       "u95": 0.0025
      }
     ],
     "isolasi": [
      {
       "titik": 1,
       "koreksi": 0,
       "u95": 0.058
      },
      {
       "titik": 10,
       "koreksi": 0,
       "u95": 0.058
      }
     ],
     "arus_bocor": [
      {
       "titik": 9.4,
       "koreksi": 0.6,
       "u95": 0.62
      },
      {
       "titik": 49.4,
       "koreksi": 0.6,
       "u95": 0.62
      },
      {
       "titik": 99.7,
       "koreksi": 0.3,
       "u95": 0.62
      },
      {
       "titik": 499,
       "koreksi": 1,
       "u95": 0.79
      }
     ]
    }
   },
   "harapan": {
    "listrik": {
     "tegangan": {
      "terukur": 221.5,
      "u95": 0.19,
      "hasil": "Laik"
     },
     "resistansi_pembumian": {
      "terukur": 0.111,
      "u95": 0.0026,
      "hasil": "Laik"
     },
     "resistansi_isolasi": {
      "terukur": 250,
      "u95": 0.058,
      "hasil": "Laik"
     },
     "arus_bocor": {
      "terukur": 45.6,
      "u95": 0.62,
      "hasil": "Laik"
     }
    },
    "aliran": [
     {
      "setting": 25,
      "rataRata": 28.3667527208302,
      "koreksi": 3.36675272083017,
      "uTipeA": 0.0767435480847662,
      "uSertifikat": 0.25,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.0288675134594813,
      "uc": 0.264681391184393,
      "vEff": 68.0993536963552,
      "k": 1.99543032879672,
      "u95": 0.528153275437446,
      "hasil": "Tidak Laik"
     },
     {
      "setting": 50,
      "rataRata": 55.8200509683996,
      "koreksi": 5.82005096839959,
      "uTipeA": 0.0951198149411184,
      "uSertifikat": 0.5,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.0577350269189626,
      "uc": 0.513044292299504,
      "vEff": 65.4667537587877,
      "k": 1.99688281297606,
      "u95": 1.02448932958834,
      "hasil": "Tidak Laik"
     },
     {
      "setting": 100,
      "rataRata": 98.3797707015037,
      "koreksi": -1.62022929849628,
      "uTipeA": 0.179803797339003,
      "uSertifikat": 1.6,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.620893602987,
      "vEff": 63.0618164658553,
      "k": 1.9983176906134,
      "u95": 3.23906036145103,
      "hasil": "Laik"
     },
     {
      "setting": 150,
      "rataRata": 165.387785942709,
      "koreksi": 15.3877859427094,
      "uTipeA": 0.130722607340255,
      "uSertifikat": 1.6,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.61618534417823,
      "vEff": 62.4181912134948,
      "k": 1.99872081637794,
      "u95": 3.23030329053397,
      "hasil": "Tidak Laik"
     },
     {
      "setting": 200,
      "rataRata": 200.420881132204,
      "koreksi": 0.420881132203846,
      "uTipeA": 0.243613529168404,
      "uSertifikat": 1.6,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.6292066223351,
      "vEff": 64.0755023618736,
      "k": 1.99769951024478,
      "u95": 3.25466527152639,
      "hasil": "Laik"
     }
    ],
    "sumbat": {
     "rataRata": 9.9269588313413,
     "uTipeA": 0.087840348972928,
     "uSertifikat": 0.005,
     "uc": 0.088031775935468,
     "vEff": 5.04372288151581,
     "k": 2.56410440545606,
     "u95": 0.225722664496254,
     "hasil": "Laik"
    },
    "nilaiListrik": 40,
    "nilaiKinerja": 0
   }
  },
  {
   "nama": "listrik-gagal",
   "titikAliran": [
    25,
    50,
    100,
    150,
    200
   ],
   "data": {
    "identitas": {
     "resolusi": 0.1,
     "jenisSkala": "Digital"
    },
    "fisik": {
     "badan": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     },
     "kontrol": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     },
     "kabel": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     }
    },
    "listrik": {
     "tegangan": 221.5,
     "resistansi_pembumian": 0.35,
     "resistansi_isolasi": 1.5,
     "arus_bocor": 620.0
    },
    "aliran": {
     "25": [
      25.12,
      24.95,
      25.2,
      25.05,
      24.98,
      25.1
     ],
     "50": [
      50.3,
      49.85,
      50.15,
      50.4,
      49.9,
      50.2
     ],
     "100": [
      100.4,
      99.6,
      100.8,
      100.2,
      99.9,
      100.5
     ],
     "150": [
      150.5,
      149.7,
      150.9,
      150.2,
      149.8,
      150.4
     ],
     "200": [
      201.0,
      199.5,
      200.8,
      200.3,
      199.8,
      200.6
     ]
    },
    "sumbat": {
     "setting": 100,
     "bacaan": [
      9.8,
      10.1,
      9.9,
      10.3,
      10.0,
      9.7
     ]
    }
   },
   "kalibrator": {
    "aliran": [
     {
      "titik": 5.21,
      "koreksi": 0,
      "u95": 0.06
     },
     {
      "titik": 10.31,
      "koreksi": -0.0700000000000003,
      "u95": 0.11
     },
     {
      "titik": 49.82,
      "koreksi": 0.119999999999997,
      "u95": 0.5
     },
     {
      "titik": 98.87,
      "koreksi": -1.88,
      "u95": 1
     },
     {
      "titik": 294.83,
      "koreksi": 1.92000000000002,
      "u95": 3.2
     }
    ],
    "tekanan": [
     {
      "titik": 0,
      "koreksi": 0,
      "u95": 0.008
     },
     {
      "titik": 5.02,
      "koreksi": -0.0199999999999996,
      "u95": 0.01
     },
     {
      "titik": 10.04,
      "koreksi": -0.0399999999999992,
      "u95": 0.01
     },
     {
      "titik": 15.06,
      "koreksi": -0.0600000000000005,
      "u95": 0.012
     },
     {
      "titik": 20.05,
      "koreksi": -0.0500000000000007,
      "u95": 0.012
     },
     {
      "titik": 25.05,
      "koreksi": -0.0500000000000007,
      "u95": 0.012
     }
    ],
    "listrik": {
     "tegangan": [
      {
       "titik": 99.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 109.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 119.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 200,
       "koreksi": 0,
       "u95": 0.19
      },
      {
       "titik": 220,
       "koreksi": 0,
       "u95": 0.19
      },
      {
       "titik": 240,
       "koreksi": 0,
       "u95": 0.19
      }
     ],
     "resistansi": [
      {
       "titik": 0.109,
       "koreksi": -0.009,
       "u95": 0.0025
      },
      {
       "titik": 0.209,
       "koreksi": -0.009,
       "u95": 0.0026
      },
      {
       "titik": 0.509,
       "koreksi": -0.009,
       "u95": 0.0025
      },
      {
       "titik": 1.011,
       "koreksi": -0.011,
       "u95": 0.0025
      }
     ],
     "isolasi": [
      {
       "titik": 1,
       "koreksi": 0,
       "u95": 0.058
      },
      {
       "titik": 10,
       "koreksi": 0,
       "u95": 0.058
      }
     ],
     "arus_bocor": [
      {
       "titik": 9.4,
       "koreksi": 0.6,
       "u95": 0.62
      },
      {
       "titik": 49.4,
       "koreksi": 0.6,
       "u95": 0.62
      },
      {
       "titik": 99.7,
       "koreksi": 0.3,
       "u95": 0.62
      },
      {
       "titik": 499,
       "koreksi": 1,
       "u95": 0.79
      }
     ]
    }
   },
   "harapan": {
    "listrik": {
     "tegangan": {
      "terukur": 221.5,
      "u95": 0.19,
      "hasil": "Laik"
     },
     "resistansi_pembumian": {
      "terukur": 0.341,
      "u95": 0.0026,
      "hasil": "Tidak Laik"
     },
     "resistansi_isolasi": {
      "terukur": 1.5,
      "u95": 0.058,
      "hasil": "Tidak Laik"
     },
     "arus_bocor": {
      "terukur": 621,
      "u95": 0.79,
      "hasil": "Tidak Laik"
     }
    },
    "aliran": [
     {
      "setting": 25,
      "rataRata": 25.0676301358306,
      "koreksi": 0.0676301358305871,
      "uTipeA": 0.0381003846784597,
      "uSertifikat": 0.25,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.0288675134594813,
      "uc": 0.256160703425239,
      "vEff": 65.6832804486852,
      "k": 1.99675887452251,
      "u95": 0.511491157868274,
      "hasil": "Laik"
     },
     {
      "setting": 50,
      "rataRata": 50.2405572545022,
      "koreksi": 0.2405572545022,
      "uTipeA": 0.085497296511389,
      "uSertifikat": 0.5,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.0577350269189626,
      "uc": 0.511347684435378,
      "vEff": 64.9540435085954,
      "k": 1.99717964030392,
      "u95": 1.02125318447089,
      "hasil": "Laik"
     },
     {
      "setting": 100,
      "rataRata": 98.3797707015037,
      "koreksi": -1.62022929849628,
      "uTipeA": 0.179803797339003,
      "uSertifikat": 1.6,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.620893602987,
      "vEff": 63.0618164658553,
      "k": 1.9983176906134,
      "u95": 3.23906036145103,
      "hasil": "Laik"
     },
     {
      "setting": 150,
      "rataRata": 149.366346193101,
      "koreksi": -0.633653806899361,
      "uTipeA": 0.187505275984596,
      "uSertifikat": 1.6,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.62176598040184,
      "vEff": 63.1756502398928,
      "k": 1.99824726340402,
      "u95": 3.24068943221971,
      "hasil": "Laik"
     },
     {
      "setting": 200,
      "rataRata": 200.420881132204,
      "koreksi": 0.420881132203846,
      "uTipeA": 0.243613529168404,
      "uSertifikat": 1.6,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.6292066223351,
      "vEff": 64.0755023618736,
      "k": 1.99769951024478,
      "u95": 3.25466527152639,
      "hasil": "Laik"
     }
    ],
    "sumbat": {
     "rataRata": 9.9269588313413,
     "uTipeA": 0.087840348972928,
     "uSertifikat": 0.005,
     "uc": 0.088031775935468,
     "vEff": 5.04372288151581,
     "k": 2.56410440545606,
     "u95": 0.225722664496254,
     "hasil": "Laik"
    },
    "nilaiListrik": 0,
    "nilaiKinerja": 50
   }
  },
  {
   "nama": "penyumbatan-gagal",
   "titikAliran": [
    25,
    50,
    100,
    150,
    200
   ],
   "data": {
    "identitas": {
     "resolusi": 0.1,
     "jenisSkala": "Digital"
    },
    "fisik": {
     "badan": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     },
     "kontrol": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     },
     "kabel": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     }
    },
    "listrik": {
     "tegangan": 221.5,
     "resistansi_pembumian": 0.12,
     "resistansi_isolasi": 250.0,
     "arus_bocor": 45.0
    },
    "aliran": {
     "25": [
      25.12,
      24.95,
      25.2,
      25.05,
      24.98,
      25.1
     ],
     "50": [
      50.3,
      49.85,
      50.15,
      50.4,
      49.9,
      50.2
     ],
     "100": [
      100.4,
      99.6,
      100.8,
      100.2,
      99.9,
      100.5
     ],
     "150": [
      150.5,
      149.7,
      150.9,
      150.2,
      149.8,
      150.4
     ],
     "200": [
      201.0,
      199.5,
      200.8,
      200.3,
      199.8,
      200.6
     ]
    },
    "sumbat": {
     "setting": 100,
     "bacaan": [
      24.5,
      24.9,
      24.2,
      25.1,
      24.7,
      24.4
     ]
    }
   },
   "kalibrator": {
    "aliran": [
     {
      "titik": 5.21,
      "koreksi": 0,
      "u95": 0.06
     },
     {
      "titik": 10.31,
      "koreksi": -0.0700000000000003,
      "u95": 0.11
     },
     {
      "titik": 49.82,
      "koreksi": 0.119999999999997,
      "u95": 0.5
     },
     {
      "titik": 98.87,
      "koreksi": -1.88,
      "u95": 1
     },
     {
      "titik": 294.83,
      "koreksi": 1.92000000000002,
      "u95": 3.2
     }
    ],
    "tekanan": [
     {
      "titik": 0,
      "koreksi": 0,
      "u95": 0.008
     },
     {
      "titik": 5.02,
      "koreksi": -0.0199999999999996,
      "u95": 0.01
     },
     {
      "titik": 10.04,
      "koreksi": -0.0399999999999992,
      "u95": 0.01
     },
     {
      "titik": 15.06,
      "koreksi": -0.0600000000000005,
      "u95": 0.012
     },
     {
      "titik": 20.05,
      "koreksi": -0.0500000000000007,
      "u95": 0.012
     },
     {
      "titik": 25.05,
      "koreksi": -0.0500000000000007,
      "u95": 0.012
     }
    ],
    "listrik": {
     "tegangan": [
      {
       "titik": 99.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 109.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 119.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 200,
       "koreksi": 0,
       "u95": 0.19
      },
      {
       "titik": 220,
       "koreksi": 0,
       "u95": 0.19
      },
      {
       "titik": 240,
       "koreksi": 0,
       "u95": 0.19
      }
     ],
     "resistansi": [
      {
       "titik": 0.109,
       "koreksi": -0.009,
       "u95": 0.0025
      },
      {
       "titik": 0.209,
       "koreksi": -0.009,
       "u95": 0.0026
      },
      {
       "titik": 0.509,
       "koreksi": -0.009,
       "u95": 0.0025
      },
      {
       "titik": 1.011,
       "koreksi": -0.011,
       "u95": 0.0025
      }
     ],
     "isolasi": [
      {
       "titik": 1,
       "koreksi": 0,
       "u95": 0.058
      },
      {
       "titik": 10,
       "koreksi": 0,
       "u95": 0.058
      }
     ],
     "arus_bocor": [
      {
       "titik": 9.4,
       "koreksi": 0.6,
       "u95": 0.62
      },
      {
       "titik": 49.4,
       "koreksi": 0.6,
       "u95": 0.62
      },
      {
       "titik": 99.7,
       "koreksi": 0.3,
       "u95": 0.62
      },
      {
       "titik": 499,
       "koreksi": 1,
       "u95": 0.79
      }
     ]
    }
   },
   "harapan": {
    "listrik": {
     "tegangan": {
      "terukur": 221.5,
      "u95": 0.19,
      "hasil": "Laik"
     },
     "resistansi_pembumian": {
      "terukur": 0.111,
      "u95": 0.0026,
      "hasil": "Laik"
     },
     "resistansi_isolasi": {
      "terukur": 250,
      "u95": 0.058,
      "hasil": "Laik"
     },
     "arus_bocor": {
      "terukur": 45.6,
      "u95": 0.62,
      "hasil": "Laik"
     }
    },
    "aliran": [
     {
      "setting": 25,
      "rataRata": 25.0676301358306,
      "koreksi": 0.0676301358305871,
      "uTipeA": 0.0381003846784597,
      "uSertifikat": 0.25,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.0288675134594813,
      "uc": 0.256160703425239,
      "vEff": 65.6832804486852,
      "k": 1.99675887452251,
      "u95": 0.511491157868274,
      "hasil": "Laik"
     },
     {
      "setting": 50,
      "rataRata": 50.2405572545022,
      "koreksi": 0.2405572545022,
      "uTipeA": 0.085497296511389,
      "uSertifikat": 0.5,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.0577350269189626,
      "uc": 0.511347684435378,
      "vEff": 64.9540435085954,
      "k": 1.99717964030392,
      "u95": 1.02125318447089,
      "hasil": "Laik"
     },
     {
      "setting": 100,
      "rataRata": 98.3797707015037,
      "koreksi": -1.62022929849628,
      "uTipeA": 0.179803797339003,
      "uSertifikat": 1.6,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.620893602987,
      "vEff": 63.0618164658553,
      "k": 1.9983176906134,
      "u95": 3.23906036145103,
      "hasil": "Laik"
     },
     {
      "setting": 150,
      "rataRata": 149.366346193101,
      "koreksi": -0.633653806899361,
      "uTipeA": 0.187505275984596,
      "uSertifikat": 1.6,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.62176598040184,
      "vEff": 63.1756502398928,
      "k": 1.99824726340402,
      "u95": 3.24068943221971,
      "hasil": "Laik"
     },
     {
      "setting": 200,
      "rataRata": 200.420881132204,
      "koreksi": 0.420881132203846,
      "uTipeA": 0.243613529168404,
      "uSertifikat": 1.6,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.6292066223351,
      "vEff": 64.0755023618736,
      "k": 1.99769951024478,
      "u95": 3.25466527152639,
      "hasil": "Laik"
     }
    ],
    "sumbat": {
     "rataRata": 24.5833333333333,
     "uTipeA": 0.135810325249756,
     "uSertifikat": 0.006,
     "uc": 0.135975210158977,
     "vEff": 5.02432420332287,
     "k": 2.56705516748585,
     "u95": 0.349055865888575,
     "hasil": "Tidak Laik"
    },
    "nilaiListrik": 40,
    "nilaiKinerja": 0
   }
  },
  {
   "nama": "analog-resolusi-1",
   "titikAliran": [
    25,
    50,
    100,
    150,
    200
   ],
   "data": {
    "identitas": {
     "resolusi": 1,
     "jenisSkala": "Analog"
    },
    "fisik": {
     "badan": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     },
     "kontrol": {
      "fisik": "Tidak Baik",
      "fungsi": "Tidak Berfungsi"
     },
     "kabel": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     }
    },
    "listrik": {
     "tegangan": 225.0,
     "resistansi_pembumian": 0.1,
     "resistansi_isolasi": 500.0,
     "arus_bocor": 80.0
    },
    "aliran": {
     "25": [
      25.5,
      24.6,
      25.8,
      25.2,
      24.9,
      25.4
     ],
     "50": [
      51.0,
      49.2,
      50.8,
      50.5,
      49.6,
      50.9
     ],
     "100": [
      101.0,
      99.0,
      100.5,
      100.0,
      99.5,
      101.5
     ],
     "150": [
      151.0,
      149.0,
      150.5,
      150.0,
      149.5,
      151.5
     ],
     "200": [
      202.0,
      199.0,
      201.0,
      200.0,
      199.5,
      202.5
     ]
    },
    "sumbat": {
     "setting": 100,
     "bacaan": [
      10.0,
      10.5,
      9.5,
      10.0,
      10.5,
      9.5
     ]
    }
   },
   "kalibrator": {
    "aliran": [
     {
      "titik": 5.21,
      "koreksi": 0,
      "u95": 0.06
     },
     {
      "titik": 10.31,
      "koreksi": -0.0700000000000003,
      "u95": 0.11
     },
     {
      "titik": 49.82,
      "koreksi": 0.119999999999997,
      "u95": 0.5
     },
     {
      "titik": 98.87,
      "koreksi": -1.88,
      "u95": 1
     },
     {
      "titik": 294.83,
      "koreksi": 1.92000000000002,
      "u95": 3.2
     }
    ],
    "tekanan": [
     {
      "titik": 0,
      "koreksi": 0,
      "u95": 0.008
     },
     {
      "titik": 5.02,
      "koreksi": -0.0199999999999996,
      "u95": 0.01
     },
     {
      "titik": 10.04,
      "koreksi": -0.0399999999999992,
      "u95": 0.01
     },
     {
      "titik": 15.06,
      "koreksi": -0.0600000000000005,
      "u95": 0.012
     },
     {
      "titik": 20.05,
      "koreksi": -0.0500000000000007,
      "u95": 0.012
     },
     {
      "titik": 25.05,
      "koreksi": -0.0500000000000007,
      "u95": 0.012
     }
    ],
    "listrik": {
     "tegangan": [
      {
       "titik": 99.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 109.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 119.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 200,
       "koreksi": 0,
       "u95": 0.19
      },
      {
       "titik": 220,
       "koreksi": 0,
       "u95": 0.19
      },
      {
       "titik": 240,
       "koreksi": 0,
       "u95": 0.19
      }
     ],
     "resistansi": [
      {
       "titik": 0.109,
       "koreksi": -0.009,
       "u95": 0.0025
      },
      {
       "titik": 0.209,
       "koreksi": -0.009,
       "u95": 0.0026
      },
      {
       "titik": 0.509,
       "koreksi": -0.009,
       "u95": 0.0025
      },
      {
       "titik": 1.011,
       "koreksi": -0.011,
       "u95": 0.0025
      }
     ],
     "isolasi": [
      {
       "titik": 1,
       "koreksi": 0,
       "u95": 0.058
      },
      {
       "titik": 10,
       "koreksi": 0,
       "u95": 0.058
      }
     ],
     "arus_bocor": [
      {
       "titik": 9.4,
       "koreksi": 0.6,
       "u95": 0.62
      },
      {
       "titik": 49.4,
       "koreksi": 0.6,
       "u95": 0.62
      },
      {
       "titik": 99.7,
       "koreksi": 0.3,
       "u95": 0.62
      },
      {
       "titik": 499,
       "koreksi": 1,
       "u95": 0.79
      }
     ]
    }
   },
   "harapan": {
    "listrik": {
     "tegangan": {
      "terukur": 225,
      "u95": 0.19,
      "hasil": "Laik"
     },
     "resistansi_pembumian": {
      "terukur": 0.091,
      "u95": 0.0025,
      "hasil": "Laik"
     },
     "resistansi_isolasi": {
      "terukur": 500,
      "u95": 0.058,
      "hasil": "Laik"
     },
     "arus_bocor": {
      "terukur": 80.4174950298211,
      "u95": 0.62,
      "hasil": "Laik"
     }
    },
    "aliran": [
     {
      "setting": 25,
      "rataRata": 25.2350982873534,
      "koreksi": 0.235098287353413,
      "uTipeA": 0.177231632581227,
      "uSertifikat": 0.25,
      "uResolusi": 0.204124145231932,
      "uDrift": 0.0288675134594813,
      "uc": 0.369338667874631,
      "vEff": 62.6170390056424,
      "k": 1.99859536928537,
      "u95": 0.738158551312266,
      "hasil": "Laik"
     },
     {
      "setting": 50,
      "rataRata": 50.4260206025339,
      "koreksi": 0.426020602533946,
      "uTipeA": 0.29906514986468,
      "uSertifikat": 0.5,
      "uResolusi": 0.204124145231932,
      "uDrift": 0.0577350269189626,
      "uc": 0.620032228084624,
      "vEff": 55.218902844963,
      "k": 2.00388431690359,
      "u95": 1.24247285783357,
      "hasil": "Laik"
     },
     {
      "setting": 100,
      "rataRata": 98.3967605633803,
      "koreksi": -1.60323943661972,
      "uTipeA": 0.389286640481211,
      "uSertifikat": 1.6,
      "uResolusi": 0.204124145231932,
      "uDrift": 0.18475208614068,
      "uc": 1.66953409322995,
      "vEff": 68.2247654868441,
      "k": 1.99536398144575,
      "u95": 3.33132819542674,
      "hasil": "Laik"
     },
     {
      "setting": 150,
      "rataRata": 149.366346193101,
      "koreksi": -0.633653806899361,
      "uTipeA": 0.389286640481214,
      "uSertifikat": 1.6,
      "uResolusi": 0.204124145231932,
      "uDrift": 0.18475208614068,
      "uc": 1.66953409322995,
      "vEff": 68.2247654868441,
      "k": 1.99536398144575,
      "u95": 3.33132819542674,
      "hasil": "Laik"
     },
     {
      "setting": 200,
      "rataRata": 200.760678369735,
      "koreksi": 0.760678369735302,
      "uTipeA": 0.583620921292539,
      "uSertifikat": 1.6,
      "uResolusi": 0.204124145231932,
      "uDrift": 0.18475208614068,
      "uc": 1.72522850074138,
      "vEff": 66.8666158843901,
      "k": 1.99609597421719,
      "u95": 3.44372166493463,
      "hasil": "Laik"
     }
    ],
    "sumbat": {
     "rataRata": 9.9601593625498,
     "uTipeA": 0.181846798640493,
     "uSertifikat": 0.005,
     "uc": 0.181939343855206,
     "vEff": 5.01018587369764,
     "k": 2.56922374795179,
     "u95": 0.46744288291956,
     "hasil": "Laik"
    },
    "nilaiListrik": 40,
    "nilaiKinerja": 50
   }
  },
  {
   "nama": "tepi-tabel-kalibrator",
   "titikAliran": [
    5,
    10.31,
    100,
    294.83,
    300
   ],
   "data": {
    "identitas": {
     "resolusi": 0.1,
     "jenisSkala": "Digital"
    },
    "fisik": {
     "badan": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     },
     "kontrol": {
      "fisik": "Baik",
      "fungsi": "Tidak Berfungsi"
     },
     "kabel": {
      "fisik": "Tidak Baik",
      "fungsi": "Tidak Berfungsi"
     }
    },
    "listrik": {
     "tegangan": 99.0,
     "resistansi_pembumian": 0.05,
     "resistansi_isolasi": 0.5,
     "arus_bocor": 5.0
    },
    "aliran": {
     "5": [
      5.0,
      4.9,
      5.1,
      5.0,
      4.95,
      5.05
     ],
     "10.31": [
      10.31,
      10.3,
      10.32,
      10.31,
      10.29,
      10.33
     ],
     "100": [
      100.4,
      99.6,
      100.8,
      100.2,
      99.9,
      100.5
     ],
     "294.83": [
      294.83,
      294.8,
      294.9,
      294.85,
      294.8,
      294.86
     ],
     "300": [
      300.5,
      299.5,
      300.8,
      300.2,
      299.9,
      300.4
     ]
    },
    "sumbat": {
     "setting": 100,
     "bacaan": [
      0.0,
      0.1,
      0.0,
      0.1,
      0.0,
      0.1
     ]
    }
   },
   "kalibrator": {
    "aliran": [
     {
      "titik": 5.21,
      "koreksi": 0,
      "u95": 0.06
     },
     {
      "titik": 10.31,
      "koreksi": -0.0700000000000003,
      "u95": 0.11
     },
     {
      "titik": 49.82,
      "koreksi": 0.119999999999997,
      "u95": 0.5
     },
     {
      "titik": 98.87,
      "koreksi": -1.88,
      "u95": 1
     },
     {
      "titik": 294.83,
      "koreksi": 1.92000000000002,
      "u95": 3.2
     }
    ],
    "tekanan": [
     {
      "titik": 0,
      "koreksi": 0,
      "u95": 0.008
     },
     {
      "titik": 5.02,
      "koreksi": -0.0199999999999996,
      "u95": 0.01
     },
     {
      "titik": 10.04,
      "koreksi": -0.0399999999999992,
      "u95": 0.01
     },
     {
      "titik": 15.06,
      "koreksi": -0.0600000000000005,
      "u95": 0.012
     },
     {
      "titik": 20.05,
      "koreksi": -0.0500000000000007,
      "u95": 0.012
     },
     {
      "titik": 25.05,
      "koreksi": -0.0500000000000007,
      "u95": 0.012
     }
    ],
    "listrik": {
     "tegangan": [
      {
       "titik": 99.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 109.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 119.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 200,
       "koreksi": 0,
       "u95": 0.19
      },
      {
       "titik": 220,
       "koreksi": 0,
       "u95": 0.19
      },
      {
       "titik": 240,
       "koreksi": 0,
       "u95": 0.19
      }
     ],
     "resistansi": [
      {
       "titik": 0.109,
       "koreksi": -0.009,
       "u95": 0.0025
      },
      {
       "titik": 0.209,
       "koreksi": -0.009,
       "u95": 0.0026
      },
      {
       "titik": 0.509,
       "koreksi": -0.009,
       "u95": 0.0025
      },
      {
       "titik": 1.011,
       "koreksi": -0.011,
       "u95": 0.0025
      }
     ],
     "isolasi": [
      {
       "titik": 1,
       "koreksi": 0,
       "u95": 0.058
      },
      {
       "titik": 10,
       "koreksi": 0,
       "u95": 0.058
      }
     ],
     "arus_bocor": [
      {
       "titik": 9.4,
       "koreksi": 0.6,
       "u95": 0.62
      },
      {
       "titik": 49.4,
       "koreksi": 0.6,
       "u95": 0.62
      },
      {
       "titik": 99.7,
       "koreksi": 0.3,
       "u95": 0.62
      },
      {
       "titik": 499,
       "koreksi": 1,
       "u95": 0.79
      }
     ]
    }
   },
   "harapan": {
    "listrik": {
     "tegangan": {
      "terukur": 99.1,
      "u95": 0.19,
      "hasil": "Tidak Laik"
     },
     "resistansi_pembumian": {
      "terukur": 0.041,
      "u95": 0.0025,
      "hasil": "Laik"
     },
     "resistansi_isolasi": {
      "terukur": 0.5,
      "u95": 0.058,
      "hasil": "Tidak Laik"
     },
     "arus_bocor": {
      "terukur": 5.31914893617021,
      "u95": 0.62,
      "hasil": "Laik"
     }
    },
    "aliran": [
     {
      "setting": 5,
      "rataRata": 5,
      "koreksi": 0,
      "uTipeA": 0.0288675134594812,
      "uSertifikat": 0.03,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.00346410161513775,
      "uc": 0.0507805737134454,
      "vEff": 39.9897490582725,
      "k": 2.02111735313862,
      "u95": 0.10263349873458,
      "hasil": "Laik"
     },
     {
      "setting": 10.31,
      "rataRata": 10.2400926719967,
      "koreksi": -0.0699073280033353,
      "uTipeA": 0.00574786234957889,
      "uSertifikat": 0.25,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.0288675134594813,
      "uc": 0.253376606237151,
      "vEff": 63.2805958760673,
      "k": 1.9981825638596,
      "u95": 0.506292716672995,
      "hasil": "Laik"
     },
     {
      "setting": 100,
      "rataRata": 98.3797707015037,
      "koreksi": -1.62022929849628,
      "uTipeA": 0.179803797339003,
      "uSertifikat": 1.6,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.620893602987,
      "vEff": 63.0618164658553,
      "k": 1.9983176906134,
      "u95": 3.23906036145103,
      "hasil": "Laik"
     },
     {
      "setting": 294.83,
      "rataRata": 296.759806082874,
      "koreksi": 1.92980608287411,
      "uTipeA": 0.0158045683972144,
      "uSertifikat": 1.6,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.61096755120918,
      "vEff": 61.6489588386545,
      "k": 1.99921387004627,
      "u95": 3.22066867257186,
      "hasil": "Laik"
     },
     {
      "setting": 300,
      "rataRata": 302.136666666667,
      "koreksi": 2.13666666666671,
      "uTipeA": 0.188709064729577,
      "uSertifikat": 1.6,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.62190560076035,
      "vEff": 63.1937092073962,
      "k": 1.99823611435739,
      "u95": 3.24095034551785,
      "hasil": "Laik"
     }
    ],
    "sumbat": {
     "rataRata": 0.049800796812749,
     "uTipeA": 0.0222715934013923,
     "uSertifikat": 0.005,
     "uc": 0.0230150068282329,
     "vEff": 5.70039669765393,
     "k": 2.47860039430332,
     "u95": 0.0570450049993517,
     "hasil": "Laik"
    },
    "nilaiListrik": 0,
    "nilaiKinerja": 50
   }
  },
  {
   "nama": "listrik-atas-tabel",
   "titikAliran": [
    25,
    50,
    100,
    150,
    200
   ],
   "data": {
    "identitas": {
     "resolusi": 0.1,
     "jenisSkala": "Digital"
    },
    "fisik": {
     "badan": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     },
     "kontrol": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     },
     "kabel": {
      "fisik": "Baik",
      "fungsi": "Berfungsi"
     }
    },
    "listrik": {
     "tegangan": 250.0,
     "resistansi_pembumian": 1.5,
     "resistansi_isolasi": 15.0,
     "arus_bocor": 520.0
    },
    "aliran": {
     "25": [
      25.12,
      24.95,
      25.2,
      25.05,
      24.98,
      25.1
     ],
     "50": [
      50.3,
      49.85,
      50.15,
      50.4,
      49.9,
      50.2
     ],
     "100": [
      100.4,
      99.6,
      100.8,
      100.2,
      99.9,
      100.5
     ],
     "150": [
      150.5,
      149.7,
      150.9,
      150.2,
      149.8,
      150.4
     ],
     "200": [
      201.0,
      199.5,
      200.8,
      200.3,
      199.8,
      200.6
     ]
    },
    "sumbat": {
     "setting": 100,
     "bacaan": [
      30.0,
      31.0,
      29.0,
      30.5,
      29.5,
      30.0
     ]
    }
   },
   "kalibrator": {
    "aliran": [
     {
      "titik": 5.21,
      "koreksi": 0,
      "u95": 0.06
     },
     {
      "titik": 10.31,
      "koreksi": -0.0700000000000003,
      "u95": 0.11
     },
     {
      "titik": 49.82,
      "koreksi": 0.119999999999997,
      "u95": 0.5
     },
     {
      "titik": 98.87,
      "koreksi": -1.88,
      "u95": 1
     },
     {
      "titik": 294.83,
      "koreksi": 1.92000000000002,
      "u95": 3.2
     }
    ],
    "tekanan": [
     {
      "titik": 0,
      "koreksi": 0,
      "u95": 0.008
     },
     {
      "titik": 5.02,
      "koreksi": -0.0199999999999996,
      "u95": 0.01
     },
     {
      "titik": 10.04,
      "koreksi": -0.0399999999999992,
      "u95": 0.01
     },
     {
      "titik": 15.06,
      "koreksi": -0.0600000000000005,
      "u95": 0.012
     },
     {
      "titik": 20.05,
      "koreksi": -0.0500000000000007,
      "u95": 0.012
     },
     {
      "titik": 25.05,
      "koreksi": -0.0500000000000007,
      "u95": 0.012
     }
    ],
    "listrik": {
     "tegangan": [
      {
       "titik": 99.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 109.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 119.9,
       "koreksi": 0.1,
       "u95": 0.19
      },
      {
       "titik": 200,
       "koreksi": 0,
       "u95": 0.19
      },
      {
       "titik": 220,
       "koreksi": 0,
       "u95": 0.19
      },
      {
       "titik": 240,
       "koreksi": 0,
       "u95": 0.19
      }
     ],
     "resistansi": [
      {
       "titik": 0.109,
       "koreksi": -0.009,
       "u95": 0.0025
      },
      {
       "titik": 0.209,
       "koreksi": -0.009,
       "u95": 0.0026
      },
      {
       "titik": 0.509,
       "koreksi": -0.009,
       "u95": 0.0025
      },
      {
       "titik": 1.011,
       "koreksi": -0.011,
       "u95": 0.0025
      }
     ],
     "isolasi": [
      {
       "titik": 1,
       "koreksi": 0,
       "u95": 0.058
      },
      {
       "titik": 10,
       "koreksi": 0,
       "u95": 0.058
      }
     ],
     "arus_bocor": [
      {
       "titik": 9.4,
       "koreksi": 0.6,
       "u95": 0.62
      },
      {
       "titik": 49.4,
       "koreksi": 0.6,
       "u95": 0.62
      },
      {
       "titik": 99.7,
       "koreksi": 0.3,
       "u95": 0.62
      },
      {
       "titik": 499,
       "koreksi": 1,
       "u95": 0.79
      }
     ]
    }
   },
   "harapan": {
    "listrik": {
     "tegangan": {
      "terukur": 250,
      "u95": 0.19,
      "hasil": "Tidak Laik"
     },
     "resistansi_pembumian": {
      "terukur": 1.489,
      "u95": 0.0025,
      "hasil": "Tidak Laik"
     },
     "resistansi_isolasi": {
      "terukur": 15,
      "u95": 0.058,
      "hasil": "Laik"
     },
     "arus_bocor": {
      "terukur": 521,
      "u95": 0.79,
      "hasil": "Tidak Laik"
     }
    },
    "aliran": [
     {
      "setting": 25,
      "rataRata": 25.0676301358306,
      "koreksi": 0.0676301358305871,
      "uTipeA": 0.0381003846784597,
      "uSertifikat": 0.25,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.0288675134594813,
      "uc": 0.256160703425239,
      "vEff": 65.6832804486852,
      "k": 1.99675887452251,
      "u95": 0.511491157868274,
      "hasil": "Laik"
     },
     {
      "setting": 50,
      "rataRata": 50.2405572545022,
      "koreksi": 0.2405572545022,
      "uTipeA": 0.085497296511389,
      "uSertifikat": 0.5,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.0577350269189626,
      "uc": 0.511347684435378,
      "vEff": 64.9540435085954,
      "k": 1.99717964030392,
      "u95": 1.02125318447089,
      "hasil": "Laik"
     },
     {
      "setting": 100,
      "rataRata": 98.3797707015037,
      "koreksi": -1.62022929849628,
      "uTipeA": 0.179803797339003,
      "uSertifikat": 1.6,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.620893602987,
      "vEff": 63.0618164658553,
      "k": 1.9983176906134,
      "u95": 3.23906036145103,
      "hasil": "Laik"
     },
     {
      "setting": 150,
      "rataRata": 149.366346193101,
      "koreksi": -0.633653806899361,
      "uTipeA": 0.187505275984596,
      "uSertifikat": 1.6,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.62176598040184,
      "vEff": 63.1756502398928,
      "k": 1.99824726340402,
      "u95": 3.24068943221971,
      "hasil": "Laik"
     },
     {
      "setting": 200,
      "rataRata": 200.420881132204,
      "koreksi": 0.420881132203846,
      "uTipeA": 0.243613529168404,
      "uSertifikat": 1.6,
      "uResolusi": 0.0288675134594813,
      "uDrift": 0.18475208614068,
      "uc": 1.6292066223351,
      "vEff": 64.0755023618736,
      "k": 1.99769951024478,
      "u95": 3.25466527152639,
      "hasil": "Laik"
     }
    ],
    "sumbat": {
     "rataRata": 29.95,
     "uTipeA": 0.288675134594813,
     "uSertifikat": 0.006,
     "uc": 0.288752743132713,
     "vEff": 5.00537896306345,
     "k": 2.56996453223549,
     "u95": 0.742084308436779,
     "hasil": "Tidak Laik"
    },
    "nilaiListrik": 0,
    "nilaiKinerja": 0
   }
  }
 ]
}